<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_12" xmlns:slt="http://www.powsybl.org/schema/iidm/ext/slack_terminal/1_5" id="pglib_opf_case1354_pegase" caseDate="2024-05-10T17:22:15.512+02:00" forecastDistance="0" sourceFormat="MATPOWER" minimumValidationLevel="STEADY_STATE_HYPOTHESIS">
    <iidm:substation id="SUB-3">
        <iidm:voltageLevel id="VL-3" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-3" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-3" loadType="UNDEFINED" p0="151.0" q0="48.8" bus="BUS-3" connectableBus="BUS-3"/>
            <iidm:shunt id="SHUNT-3" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3" connectableBus="BUS-3">
                <iidm:shuntLinearModel bPerSection="9.6900826446281E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-4">
        <iidm:voltageLevel id="VL-4" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-4" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-4" loadType="UNDEFINED" p0="171.41" q0="23.4" bus="BUS-4" connectableBus="BUS-4"/>
            <iidm:shunt id="SHUNT-4" sectionCount="1" voltageRegulatorOn="false" bus="BUS-4" connectableBus="BUS-4">
                <iidm:shuntLinearModel bPerSection="4.338842975206612E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-5241" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-5241" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-5241" sectionCount="1" voltageRegulatorOn="false" bus="BUS-5241" connectableBus="BUS-5241">
                <iidm:shuntLinearModel bPerSection="4.91032188365651E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-5241-4" r="0.381392" x="19.513428" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-5241" bus1="BUS-5241" connectableBus1="BUS-5241" voltageLevelId2="VL-4" bus2="BUS-4" connectableBus2="BUS-4" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="784.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="784.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="784.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="784.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="784.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="784.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-10">
        <iidm:voltageLevel id="VL-10" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-10" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-10" loadType="UNDEFINED" p0="134.0" q0="24.7" bus="BUS-10" connectableBus="BUS-10"/>
            <iidm:shunt id="SHUNT-10" sectionCount="1" voltageRegulatorOn="false" bus="BUS-10" connectableBus="BUS-10">
                <iidm:shuntLinearModel bPerSection="2.570247933884297E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-21">
        <iidm:voltageLevel id="VL-21" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-21" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-21" loadType="UNDEFINED" p0="161.2" q0="39.3" bus="BUS-21" connectableBus="BUS-21"/>
            <iidm:shunt id="SHUNT-21" sectionCount="1" voltageRegulatorOn="false" bus="BUS-21" connectableBus="BUS-21">
                <iidm:shuntLinearModel bPerSection="6.345041322314049E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-22">
        <iidm:voltageLevel id="VL-22" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-22" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-22" sectionCount="1" voltageRegulatorOn="false" bus="BUS-22" connectableBus="BUS-22">
                <iidm:shuntLinearModel bPerSection="1.756198347107438E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-26">
        <iidm:voltageLevel id="VL-26" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-26" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-26" loadType="UNDEFINED" p0="167.3" q0="54.8" bus="BUS-26" connectableBus="BUS-26"/>
            <iidm:shunt id="SHUNT-26" sectionCount="1" voltageRegulatorOn="false" bus="BUS-26" connectableBus="BUS-26">
                <iidm:shuntLinearModel bPerSection="7.655124653739614E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-29">
        <iidm:voltageLevel id="VL-29" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-29" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-29" loadType="UNDEFINED" p0="152.9" q0="49.4" bus="BUS-29" connectableBus="BUS-29"/>
            <iidm:shunt id="SHUNT-29" sectionCount="1" voltageRegulatorOn="false" bus="BUS-29" connectableBus="BUS-29">
                <iidm:shuntLinearModel bPerSection="1.9148199445983378E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-44">
        <iidm:voltageLevel id="VL-44" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-44" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-7148" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-44" sectionCount="1" voltageRegulatorOn="false" bus="BUS-44" connectableBus="BUS-44">
                <iidm:shuntLinearModel bPerSection="1.5020661157024793E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-7148" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7148" connectableBus="BUS-7148">
                <iidm:shuntLinearModel bPerSection="2.2500000000000002E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-1027" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1027" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-5308" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1027" loadType="UNDEFINED" p0="-5.91" q0="-2.33" bus="BUS-1027" connectableBus="BUS-1027"/>
            <iidm:shunt id="SHUNT-1027" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1027" connectableBus="BUS-1027">
                <iidm:shuntLinearModel bPerSection="2.10481959833795E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-5308" sectionCount="1" voltageRegulatorOn="false" bus="BUS-5308" connectableBus="BUS-5308">
                <iidm:shuntLinearModel bPerSection="2.921887811634349E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1027-44" r="0.161656" x="13.300320000000001" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1027" bus1="BUS-1027" connectableBus1="BUS-1027" voltageLevelId2="VL-44" bus2="BUS-44" connectableBus2="BUS-44" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1150.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1150.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1150.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1150.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-5308-44" r="0.156332" x="13.806583999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1027" bus1="BUS-5308" connectableBus1="BUS-5308" voltageLevelId2="VL-44" bus2="BUS-44" connectableBus2="BUS-44" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1108.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1108.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1108.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1108.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1027-7148" r="0.166496" x="14.358827999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1027" bus1="BUS-1027" connectableBus1="BUS-1027" voltageLevelId2="VL-44" bus2="BUS-7148" connectableBus2="BUS-7148" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1065.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1065.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1065.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1065.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-5308-7148" r="0.156332" x="14.827824" g="0.0" b="0.0" ratedU1="340.7612" ratedU2="220.0" voltageLevelId1="VL-1027" bus1="BUS-5308" connectableBus1="BUS-5308" voltageLevelId2="VL-44" bus2="BUS-7148" connectableBus2="BUS-7148" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1031.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1031.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1031.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1031.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-53">
        <iidm:voltageLevel id="VL-53" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-53" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-53" loadType="UNDEFINED" p0="48.65" q0="16.1" bus="BUS-53" connectableBus="BUS-53"/>
            <iidm:shunt id="SHUNT-53" sectionCount="1" voltageRegulatorOn="false" bus="BUS-53" connectableBus="BUS-53">
                <iidm:shuntLinearModel bPerSection="1.4752066115702477E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-58">
        <iidm:voltageLevel id="VL-58" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-58" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-6153" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-6153" energySource="OTHER" minP="32.08" maxP="769.94" ratedS="100.0" voltageRegulatorOn="true" targetP="401.01" targetV="380.0" targetQ="-6.085" bus="BUS-6153" connectableBus="BUS-6153">
                <iidm:minMaxReactiveLimits minQ="-261.82" maxQ="249.65"/>
            </iidm:generator>
            <iidm:shunt id="SHUNT-58" sectionCount="1" voltageRegulatorOn="false" bus="BUS-58" connectableBus="BUS-58">
                <iidm:shuntLinearModel bPerSection="1.5997229916897505E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-6807" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-6807" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-6807" energySource="OTHER" minP="0.0" maxP="160.0" ratedS="100.0" voltageRegulatorOn="true" targetP="80.0" targetV="220.0" targetQ="27.34" bus="BUS-6807" connectableBus="BUS-6807">
                <iidm:minMaxReactiveLimits minQ="-22.46" maxQ="77.14"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-6153-58" r="0.24548000000000003" x="9.803316" g="0.0" b="0.0" ratedU1="380.0" ratedU2="380.0" voltageLevelId1="VL-58" bus1="BUS-6153" connectableBus1="BUS-6153" voltageLevelId2="VL-58" bus2="BUS-58" connectableBus2="BUS-58" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:phaseTapChanger lowTapPosition="0" tapPosition="0" regulationMode="FIXED_TAP">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0" alpha="0.086984"/>
            </iidm:phaseTapChanger>
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1216.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="4652.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="4652.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1216.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="4652.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="4652.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-6153-6807" r="0.321376" x="22.799788000000003" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-58" bus1="BUS-6153" connectableBus1="BUS-6153" voltageLevelId2="VL-6807" bus2="BUS-6807" connectableBus2="BUS-6807" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="671.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="671.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="671.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="671.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="671.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="671.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-59">
        <iidm:voltageLevel id="VL-59" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-59" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-59" loadType="UNDEFINED" p0="119.2" q0="20.7" bus="BUS-59" connectableBus="BUS-59"/>
            <iidm:shunt id="SHUNT-59" sectionCount="1" voltageRegulatorOn="false" bus="BUS-59" connectableBus="BUS-59">
                <iidm:shuntLinearModel bPerSection="6.838842975206611E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-90">
        <iidm:voltageLevel id="VL-90" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-90" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-90" loadType="UNDEFINED" p0="363.25" q0="115.39" bus="BUS-90" connectableBus="BUS-90"/>
            <iidm:shunt id="SHUNT-90" sectionCount="1" voltageRegulatorOn="false" bus="BUS-90" connectableBus="BUS-90">
                <iidm:shuntLinearModel bPerSection="8.161157024793389E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-96">
        <iidm:voltageLevel id="VL-96" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-96" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-96" loadType="UNDEFINED" p0="-8.4" q0="28.66" bus="BUS-96" connectableBus="BUS-96"/>
            <iidm:shunt id="SHUNT-96" sectionCount="1" voltageRegulatorOn="false" bus="BUS-96" connectableBus="BUS-96">
                <iidm:shuntLinearModel bPerSection="7.210743801652892E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-113">
        <iidm:voltageLevel id="VL-113" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-113" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-1876" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-113" sectionCount="1" voltageRegulatorOn="false" bus="BUS-113" connectableBus="BUS-113">
                <iidm:shuntLinearModel bPerSection="4.5240380886426586E-5" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-1876" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1876" connectableBus="BUS-1876">
                <iidm:shuntLinearModel bPerSection="4.3445761772853186E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-7752" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-7752" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-7752" loadType="UNDEFINED" p0="524.5" q0="126.0" bus="BUS-7752" connectableBus="BUS-7752"/>
            <iidm:shunt id="SHUNT-7752" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7752" connectableBus="BUS-7752">
                <iidm:shuntLinearModel bPerSection="1.5392561983471073E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-113-7752" r="0.17182" x="11.634392" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-113" bus1="BUS-113" connectableBus1="BUS-113" voltageLevelId2="VL-7752" bus2="BUS-7752" connectableBus2="BUS-7752" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1314.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1314.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1314.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1314.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1876-7752" r="0.166496" x="11.917048000000001" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-113" bus1="BUS-1876" connectableBus1="BUS-1876" voltageLevelId2="VL-7752" bus2="BUS-7752" connectableBus2="BUS-7752" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1283.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1283.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1283.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1283.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-115">
        <iidm:voltageLevel id="VL-115" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-115" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-115" sectionCount="1" voltageRegulatorOn="false" bus="BUS-115" connectableBus="BUS-115">
                <iidm:shuntLinearModel bPerSection="8.698347107438016E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-1730" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1730" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1730" loadType="UNDEFINED" p0="-17.18" q0="-4.35" bus="BUS-1730" connectableBus="BUS-1730"/>
            <iidm:shunt id="SHUNT-1730" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1730" connectableBus="BUS-1730">
                <iidm:shuntLinearModel bPerSection="3.0761333102493076E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1730-115" r="0.166496" x="14.513224" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1730" bus1="BUS-1730" connectableBus1="BUS-1730" voltageLevelId2="VL-115" bus2="BUS-115" connectableBus2="BUS-115" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1054.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1054.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1054.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1054.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1730-115-0" r="0.156332" x="14.441592" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1730" bus1="BUS-1730" connectableBus1="BUS-1730" voltageLevelId2="VL-115" bus2="BUS-115" connectableBus2="BUS-115" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1059.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1059.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1059.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1059.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-118">
        <iidm:voltageLevel id="VL-118" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-118" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-9203" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-118" loadType="UNDEFINED" p0="704.53" q0="-35.33" bus="BUS-118" connectableBus="BUS-118"/>
            <iidm:load id="LOAD-9203" loadType="UNDEFINED" p0="627.36" q0="-73.13" bus="BUS-9203" connectableBus="BUS-9203"/>
            <iidm:shunt id="SHUNT-118" sectionCount="1" voltageRegulatorOn="false" bus="BUS-118" connectableBus="BUS-118">
                <iidm:shuntLinearModel bPerSection="9.073984764542935E-5" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-9203" sectionCount="1" voltageRegulatorOn="false" bus="BUS-9203" connectableBus="BUS-9203">
                <iidm:shuntLinearModel bPerSection="1.882633033240997E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2426" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2426" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-2426" energySource="OTHER" minP="-57.6" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="21.2" targetV="220.0" targetQ="3.16" bus="BUS-2426" connectableBus="BUS-2426">
                <iidm:minMaxReactiveLimits minQ="-99.02" maxQ="105.34"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-118-2426" r="0.17665999999999998" x="11.796048" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-118" bus1="BUS-118" connectableBus1="BUS-118" voltageLevelId2="VL-2426" bus2="BUS-2426" connectableBus2="BUS-2426" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1296.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1296.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1296.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1296.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-9203-2426" r="0.33638" x="23.763432" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-118" bus1="BUS-9203" connectableBus1="BUS-9203" voltageLevelId2="VL-2426" bus2="BUS-2426" connectableBus2="BUS-2426" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="644.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="644.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="644.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="644.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="644.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="644.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-9203-2426-0" r="0.17182" x="12.048212" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-118" bus1="BUS-9203" connectableBus1="BUS-9203" voltageLevelId2="VL-2426" bus2="BUS-2426" connectableBus2="BUS-2426" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1269.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1269.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1269.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1269.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-124">
        <iidm:voltageLevel id="VL-124" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-124" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-124" energySource="OTHER" minP="333.33" maxP="1000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="666.665" targetV="220.0" targetQ="133.865" bus="BUS-124" connectableBus="BUS-124">
                <iidm:minMaxReactiveLimits minQ="-172.59" maxQ="440.32"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-128">
        <iidm:voltageLevel id="VL-128" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-128" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-128" loadType="UNDEFINED" p0="23.73" q0="12.7" bus="BUS-128" connectableBus="BUS-128"/>
            <iidm:shunt id="SHUNT-128" sectionCount="1" voltageRegulatorOn="false" bus="BUS-128" connectableBus="BUS-128">
                <iidm:shuntLinearModel bPerSection="1.0743801652892562E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-145">
        <iidm:voltageLevel id="VL-145" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-145" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-145" loadType="UNDEFINED" p0="38.34" q0="5.6" bus="BUS-145" connectableBus="BUS-145"/>
            <iidm:shunt id="SHUNT-145" sectionCount="1" voltageRegulatorOn="false" bus="BUS-145" connectableBus="BUS-145">
                <iidm:shuntLinearModel bPerSection="1.5785123966942147E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-148">
        <iidm:voltageLevel id="VL-148" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-148" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-148" loadType="UNDEFINED" p0="32.34" q0="12.0" bus="BUS-148" connectableBus="BUS-148"/>
            <iidm:shunt id="SHUNT-148" sectionCount="1" voltageRegulatorOn="false" bus="BUS-148" connectableBus="BUS-148">
                <iidm:shuntLinearModel bPerSection="1.2603305785123967E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-150">
        <iidm:voltageLevel id="VL-150" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-150" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-150" energySource="OTHER" minP="0.0" maxP="160.0" ratedS="100.0" voltageRegulatorOn="true" targetP="80.0" targetV="220.0" targetQ="27.275" bus="BUS-150" connectableBus="BUS-150">
                <iidm:minMaxReactiveLimits minQ="-22.54" maxQ="77.09"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-163">
        <iidm:voltageLevel id="VL-163" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-163" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-163" loadType="UNDEFINED" p0="147.76" q0="32.73" bus="BUS-163" connectableBus="BUS-163"/>
            <iidm:shunt id="SHUNT-163" sectionCount="1" voltageRegulatorOn="false" bus="BUS-163" connectableBus="BUS-163">
                <iidm:shuntLinearModel bPerSection="1.7231404958677687E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-4125" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-4125" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-4125" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="380.0" targetQ="11.945" bus="BUS-4125" connectableBus="BUS-4125">
                <iidm:minMaxReactiveLimits minQ="-13.0" maxQ="36.89"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-4125-163" r="0.166496" x="11.5434" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-4125" bus1="BUS-4125" connectableBus1="BUS-4125" voltageLevelId2="VL-163" bus2="BUS-163" connectableBus2="BUS-163" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1325.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1325.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1325.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1325.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4125-163-0" r="0.19892400000000002" x="11.19492" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-4125" bus1="BUS-4125" connectableBus1="BUS-4125" voltageLevelId2="VL-163" bus2="BUS-163" connectableBus2="BUS-163" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1366.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1366.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1366.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1366.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4125-163-1" r="0.401236" x="20.697776" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-4125" bus1="BUS-4125" connectableBus1="BUS-4125" voltageLevelId2="VL-163" bus2="BUS-163" connectableBus2="BUS-163" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="739.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="739.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="739.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="739.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="739.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="739.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-171">
        <iidm:voltageLevel id="VL-171" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-171" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-171" loadType="UNDEFINED" p0="100.8" q0="13.2" bus="BUS-171" connectableBus="BUS-171"/>
            <iidm:shunt id="SHUNT-171" sectionCount="1" voltageRegulatorOn="false" bus="BUS-171" connectableBus="BUS-171">
                <iidm:shuntLinearModel bPerSection="1.0826446280991736E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-8109" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-8109" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-8109" energySource="OTHER" minP="0.0" maxP="1041.6" ratedS="100.0" voltageRegulatorOn="true" targetP="520.8" targetV="380.0" targetQ="0.0" bus="BUS-8109" connectableBus="BUS-8109">
                <iidm:minMaxReactiveLimits minQ="-99999.0" maxQ="99999.0"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-8109-171" r="0.1815" x="12.702096" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-8109" bus1="BUS-8109" connectableBus1="BUS-8109" voltageLevelId2="VL-171" bus2="BUS-171" connectableBus2="BUS-171" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1204.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1204.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1204.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1204.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-8109-171-0" r="0.1815" x="12.321188" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-8109" bus1="BUS-8109" connectableBus1="BUS-8109" voltageLevelId2="VL-171" bus2="BUS-171" connectableBus2="BUS-171" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1241.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1241.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1241.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1241.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-174">
        <iidm:voltageLevel id="VL-174" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-174" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-174" loadType="UNDEFINED" p0="370.5" q0="-17.0" bus="BUS-174" connectableBus="BUS-174"/>
            <iidm:shunt id="SHUNT-174" sectionCount="1" voltageRegulatorOn="false" bus="BUS-174" connectableBus="BUS-174">
                <iidm:shuntLinearModel bPerSection="2.047520661157025E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-184">
        <iidm:voltageLevel id="VL-184" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-184" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-184" sectionCount="1" voltageRegulatorOn="false" bus="BUS-184" connectableBus="BUS-184">
                <iidm:shuntLinearModel bPerSection="4.9999999999999996E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-188">
        <iidm:voltageLevel id="VL-188" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-188" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-188" loadType="UNDEFINED" p0="36.84" q0="13.9" bus="BUS-188" connectableBus="BUS-188"/>
            <iidm:shunt id="SHUNT-188" sectionCount="1" voltageRegulatorOn="false" bus="BUS-188" connectableBus="BUS-188">
                <iidm:shuntLinearModel bPerSection="6.818181818181818E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-195">
        <iidm:voltageLevel id="VL-195" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-195" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-195" loadType="UNDEFINED" p0="73.14" q0="21.55" bus="BUS-195" connectableBus="BUS-195"/>
            <iidm:shunt id="SHUNT-195" sectionCount="1" voltageRegulatorOn="false" bus="BUS-195" connectableBus="BUS-195">
                <iidm:shuntLinearModel bPerSection="1.7603305785123967E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-196">
        <iidm:voltageLevel id="VL-196" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-196" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-196" sectionCount="1" voltageRegulatorOn="false" bus="BUS-196" connectableBus="BUS-196">
                <iidm:shuntLinearModel bPerSection="2.578512396694215E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-198">
        <iidm:voltageLevel id="VL-198" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-198" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-198" loadType="UNDEFINED" p0="39.74" q0="11.8" bus="BUS-198" connectableBus="BUS-198"/>
            <iidm:shunt id="SHUNT-198" sectionCount="1" voltageRegulatorOn="false" bus="BUS-198" connectableBus="BUS-198">
                <iidm:shuntLinearModel bPerSection="2.9752066115702478E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-207">
        <iidm:voltageLevel id="VL-207" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-207" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-207" loadType="UNDEFINED" p0="321.98" q0="84.4" bus="BUS-207" connectableBus="BUS-207"/>
            <iidm:shunt id="SHUNT-207" sectionCount="1" voltageRegulatorOn="false" bus="BUS-207" connectableBus="BUS-207">
                <iidm:shuntLinearModel bPerSection="2.768595041322314E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-216">
        <iidm:voltageLevel id="VL-216" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-216" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-216" loadType="UNDEFINED" p0="155.6" q0="54.7" bus="BUS-216" connectableBus="BUS-216"/>
            <iidm:shunt id="SHUNT-216" sectionCount="1" voltageRegulatorOn="false" bus="BUS-216" connectableBus="BUS-216">
                <iidm:shuntLinearModel bPerSection="4.5661157024793384E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-217">
        <iidm:voltageLevel id="VL-217" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-217" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-217" loadType="UNDEFINED" p0="105.2" q0="0.1" bus="BUS-217" connectableBus="BUS-217"/>
            <iidm:shunt id="SHUNT-217" sectionCount="1" voltageRegulatorOn="false" bus="BUS-217" connectableBus="BUS-217">
                <iidm:shuntLinearModel bPerSection="1.5206611570247933E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-218">
        <iidm:voltageLevel id="VL-218" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-218" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-218" loadType="UNDEFINED" p0="69.83" q0="15.12" bus="BUS-218" connectableBus="BUS-218"/>
            <iidm:shunt id="SHUNT-218" sectionCount="1" voltageRegulatorOn="false" bus="BUS-218" connectableBus="BUS-218">
                <iidm:shuntLinearModel bPerSection="4.6074380165289256E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-221">
        <iidm:voltageLevel id="VL-221" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-221" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-221" energySource="OTHER" minP="-207.18" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-53.59" targetV="380.0" targetQ="59.31" bus="BUS-221" connectableBus="BUS-221">
                <iidm:minMaxReactiveLimits minQ="-65.3" maxQ="183.92"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-1541" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1541" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1541" loadType="UNDEFINED" p0="125.4" q0="45.8" bus="BUS-1541" connectableBus="BUS-1541"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-221-1541" r="0.161656" x="12.800348" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-221" bus1="BUS-221" connectableBus1="BUS-221" voltageLevelId2="VL-1541" bus2="BUS-1541" connectableBus2="BUS-1541" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1195.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1195.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1195.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1195.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-225">
        <iidm:voltageLevel id="VL-225" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-225" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-225" sectionCount="1" voltageRegulatorOn="false" bus="BUS-225" connectableBus="BUS-225">
                <iidm:shuntLinearModel bPerSection="2.3760330578512396E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-280">
        <iidm:voltageLevel id="VL-280" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-280" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-280" loadType="UNDEFINED" p0="119.6" q0="29.6" bus="BUS-280" connectableBus="BUS-280"/>
            <iidm:shunt id="SHUNT-280" sectionCount="1" voltageRegulatorOn="false" bus="BUS-280" connectableBus="BUS-280">
                <iidm:shuntLinearModel bPerSection="1.1033057851239669E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-4196" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-4196" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-4196" loadType="UNDEFINED" p0="-3.2" q0="-1.05" bus="BUS-4196" connectableBus="BUS-4196"/>
            <iidm:shunt id="SHUNT-4196" sectionCount="1" voltageRegulatorOn="false" bus="BUS-4196" connectableBus="BUS-4196">
                <iidm:shuntLinearModel bPerSection="3.3567564404432136E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-4196-280" r="0.381392" x="19.503263999999998" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-4196" bus1="BUS-4196" connectableBus1="BUS-4196" voltageLevelId2="VL-280" bus2="BUS-280" connectableBus2="BUS-280" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="784.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="784.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="784.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="784.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="784.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="784.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4196-280-0" r="0.441408" x="19.608776000000002" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-4196" bus1="BUS-4196" connectableBus1="BUS-4196" voltageLevelId2="VL-280" bus2="BUS-280" connectableBus2="BUS-280" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="780.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="780.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="780.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="780.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="780.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="780.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-283">
        <iidm:voltageLevel id="VL-283" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-283" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-283" loadType="UNDEFINED" p0="27.33" q0="11.9" bus="BUS-283" connectableBus="BUS-283"/>
            <iidm:shunt id="SHUNT-283" sectionCount="1" voltageRegulatorOn="false" bus="BUS-283" connectableBus="BUS-283">
                <iidm:shuntLinearModel bPerSection="2.417355371900826E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-292">
        <iidm:voltageLevel id="VL-292" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-292" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-292" loadType="UNDEFINED" p0="13.82" q0="1.4" bus="BUS-292" connectableBus="BUS-292"/>
            <iidm:shunt id="SHUNT-292" sectionCount="1" voltageRegulatorOn="false" bus="BUS-292" connectableBus="BUS-292">
                <iidm:shuntLinearModel bPerSection="1.446280991735537E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-305">
        <iidm:voltageLevel id="VL-305" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-305" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-305" loadType="UNDEFINED" p0="103.0" q0="12.0" bus="BUS-305" connectableBus="BUS-305"/>
            <iidm:shunt id="SHUNT-305" sectionCount="1" voltageRegulatorOn="false" bus="BUS-305" connectableBus="BUS-305">
                <iidm:shuntLinearModel bPerSection="1.3016528925619835E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-306">
        <iidm:voltageLevel id="VL-306" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-306" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-306" sectionCount="1" voltageRegulatorOn="false" bus="BUS-306" connectableBus="BUS-306">
                <iidm:shuntLinearModel bPerSection="9.834710743801652E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-3830" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-3830" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-5648" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-3830" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3830" connectableBus="BUS-3830">
                <iidm:shuntLinearModel bPerSection="6.740029639889197E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-5648" sectionCount="1" voltageRegulatorOn="false" bus="BUS-5648" connectableBus="BUS-5648">
                <iidm:shuntLinearModel bPerSection="8.000613434903047E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-3830-306" r="0.186824" x="12.773728" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-3830" bus1="BUS-3830" connectableBus1="BUS-3830" voltageLevelId2="VL-306" bus2="BUS-306" connectableBus2="BUS-306" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1197.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1197.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1197.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1197.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-5648-306" r="0.17665999999999998" x="12.354099999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-3830" bus1="BUS-5648" connectableBus1="BUS-5648" voltageLevelId2="VL-306" bus2="BUS-306" connectableBus2="BUS-306" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1238.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1238.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1238.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1238.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-314">
        <iidm:voltageLevel id="VL-314" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-314" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-314" loadType="UNDEFINED" p0="163.1" q0="46.3" bus="BUS-314" connectableBus="BUS-314"/>
            <iidm:shunt id="SHUNT-314" sectionCount="1" voltageRegulatorOn="false" bus="BUS-314" connectableBus="BUS-314">
                <iidm:shuntLinearModel bPerSection="2.1900826446280992E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-333">
        <iidm:voltageLevel id="VL-333" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-333" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-333" loadType="UNDEFINED" p0="524.5" q0="43.0" bus="BUS-333" connectableBus="BUS-333"/>
            <iidm:shunt id="SHUNT-333" sectionCount="1" voltageRegulatorOn="false" bus="BUS-333" connectableBus="BUS-333">
                <iidm:shuntLinearModel bPerSection="1.415289256198347E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-338">
        <iidm:voltageLevel id="VL-338" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-338" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-338" energySource="OTHER" minP="0.0" maxP="120.0" ratedS="100.0" voltageRegulatorOn="true" targetP="60.0" targetV="220.0" targetQ="18.19" bus="BUS-338" connectableBus="BUS-338">
                <iidm:minMaxReactiveLimits minQ="-19.16" maxQ="55.54"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-346">
        <iidm:voltageLevel id="VL-346" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-346" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-346" loadType="UNDEFINED" p0="197.5" q0="48.3" bus="BUS-346" connectableBus="BUS-346"/>
            <iidm:shunt id="SHUNT-346" sectionCount="1" voltageRegulatorOn="false" bus="BUS-346" connectableBus="BUS-346">
                <iidm:shuntLinearModel bPerSection="1.4669421487603305E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-350">
        <iidm:voltageLevel id="VL-350" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-350" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-350" loadType="UNDEFINED" p0="110.4" q0="26.2" bus="BUS-350" connectableBus="BUS-350"/>
            <iidm:shunt id="SHUNT-350" sectionCount="1" voltageRegulatorOn="false" bus="BUS-350" connectableBus="BUS-350">
                <iidm:shuntLinearModel bPerSection="1.1611570247933884E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-352">
        <iidm:voltageLevel id="VL-352" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-352" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-352" energySource="OTHER" minP="666.67" maxP="2000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1333.335" targetV="380.0" targetQ="314.335" bus="BUS-352" connectableBus="BUS-352">
                <iidm:minMaxReactiveLimits minQ="-297.68" maxQ="926.35"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-367">
        <iidm:voltageLevel id="VL-367" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-367" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-1833" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-367" loadType="UNDEFINED" p0="65.17" q0="-51.5" bus="BUS-367" connectableBus="BUS-367"/>
            <iidm:shunt id="SHUNT-367" sectionCount="1" voltageRegulatorOn="false" bus="BUS-367" connectableBus="BUS-367">
                <iidm:shuntLinearModel bPerSection="1.0020661157024792E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-1833" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1833" connectableBus="BUS-1833">
                <iidm:shuntLinearModel bPerSection="6.880165289256199E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2372" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2372" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-3543" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2372" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2372" connectableBus="BUS-2372">
                <iidm:shuntLinearModel bPerSection="1.0035252077562329E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-3543" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3543" connectableBus="BUS-3543">
                <iidm:shuntLinearModel bPerSection="9.750018005540166E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-3543-367" r="0.161656" x="13.562648" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2372" bus1="BUS-3543" connectableBus1="BUS-3543" voltageLevelId2="VL-367" bus2="BUS-367" connectableBus2="BUS-367" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1128.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1128.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1128.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1128.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-2372-367" r="0.15149200000000002" x="12.755336" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2372" bus1="BUS-2372" connectableBus1="BUS-2372" voltageLevelId2="VL-367" bus2="BUS-367" connectableBus2="BUS-367" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1199.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1199.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1199.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1199.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-2372-367-0" r="0.156332" x="12.331352" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2372" bus1="BUS-2372" connectableBus1="BUS-2372" voltageLevelId2="VL-367" bus2="BUS-367" connectableBus2="BUS-367" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1240.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1240.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1240.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1240.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-3543-1833" r="0.170852" x="10.843052" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-2372" bus1="BUS-3543" connectableBus1="BUS-3543" voltageLevelId2="VL-367" bus2="BUS-1833" connectableBus2="BUS-1833" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1410.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1410.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1410.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1410.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-401">
        <iidm:voltageLevel id="VL-401" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-401" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-401" loadType="UNDEFINED" p0="56.5" q0="36.29" bus="BUS-401" connectableBus="BUS-401"/>
            <iidm:shunt id="SHUNT-401" sectionCount="1" voltageRegulatorOn="false" bus="BUS-401" connectableBus="BUS-401">
                <iidm:shuntLinearModel bPerSection="6.363636363636364E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-408">
        <iidm:voltageLevel id="VL-408" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-408" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-408" loadType="UNDEFINED" p0="129.1" q0="7.4" bus="BUS-408" connectableBus="BUS-408"/>
            <iidm:shunt id="SHUNT-408" sectionCount="1" voltageRegulatorOn="false" bus="BUS-408" connectableBus="BUS-408">
                <iidm:shuntLinearModel bPerSection="8.264462809917356E-7" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-410">
        <iidm:voltageLevel id="VL-410" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-410" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-410" loadType="UNDEFINED" p0="170.89" q0="50.38" bus="BUS-410" connectableBus="BUS-410"/>
            <iidm:shunt id="SHUNT-410" sectionCount="1" voltageRegulatorOn="false" bus="BUS-410" connectableBus="BUS-410">
                <iidm:shuntLinearModel bPerSection="1.3305785123966942E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-413">
        <iidm:voltageLevel id="VL-413" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-413" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-413" energySource="OTHER" minP="0.0" maxP="280.0" ratedS="100.0" voltageRegulatorOn="true" targetP="140.0" targetV="220.0" targetQ="37.14" bus="BUS-413" connectableBus="BUS-413">
                <iidm:minMaxReactiveLimits minQ="-49.84" maxQ="124.12"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-416">
        <iidm:voltageLevel id="VL-416" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-416" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-416" loadType="UNDEFINED" p0="70.68" q0="13.5" bus="BUS-416" connectableBus="BUS-416"/>
            <iidm:shunt id="SHUNT-416" sectionCount="1" voltageRegulatorOn="false" bus="BUS-416" connectableBus="BUS-416">
                <iidm:shuntLinearModel bPerSection="1.4380165289256197E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-426">
        <iidm:voltageLevel id="VL-426" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-426" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-426" loadType="UNDEFINED" p0="123.1" q0="6.5" bus="BUS-426" connectableBus="BUS-426"/>
            <iidm:shunt id="SHUNT-426" sectionCount="1" voltageRegulatorOn="false" bus="BUS-426" connectableBus="BUS-426">
                <iidm:shuntLinearModel bPerSection="6.714876033057851E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-432">
        <iidm:voltageLevel id="VL-432" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-432" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-432" sectionCount="1" voltageRegulatorOn="false" bus="BUS-432" connectableBus="BUS-432">
                <iidm:shuntLinearModel bPerSection="4.7449905124653737E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-1895" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1895" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-2393" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-3112" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-3246" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-3412" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-5586" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-7857" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-8846" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1895" loadType="UNDEFINED" p0="20.82" q0="-0.0" bus="BUS-1895" connectableBus="BUS-1895"/>
            <iidm:load id="LOAD-2393" loadType="UNDEFINED" p0="20.82" q0="0.0" bus="BUS-2393" connectableBus="BUS-2393"/>
            <iidm:load id="LOAD-3246" loadType="UNDEFINED" p0="20.9" q0="-171.5" bus="BUS-3246" connectableBus="BUS-3246"/>
            <iidm:load id="LOAD-8846" loadType="UNDEFINED" p0="20.82" q0="0.0" bus="BUS-8846" connectableBus="BUS-8846"/>
            <iidm:shunt id="SHUNT-1895" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1895" connectableBus="BUS-1895">
                <iidm:shuntLinearModel bPerSection="2.8925619834710747E-6" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-2393" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2393" connectableBus="BUS-2393">
                <iidm:shuntLinearModel bPerSection="2.6859504132231405E-6" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-3246" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3246" connectableBus="BUS-3246">
                <iidm:shuntLinearModel bPerSection="4.338842975206611E-6" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-7857" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7857" connectableBus="BUS-7857">
                <iidm:shuntLinearModel bPerSection="4.876033057851239E-5" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-8846" sectionCount="1" voltageRegulatorOn="false" bus="BUS-8846" connectableBus="BUS-8846">
                <iidm:shuntLinearModel bPerSection="3.5123966942148763E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-432-3246" r="0.08663599999999999" x="6.286192" g="0.0" b="0.0" ratedU1="376.57658" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-3246" connectableBus2="BUS-3246" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2432.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2432.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2432.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2432.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-432-8846" r="0.095832" x="6.158416" g="0.0" b="0.0" ratedU1="376.57658" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-8846" connectableBus2="BUS-8846" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2483.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2483.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2483.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2483.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-432-2393" r="0.100188" x="6.034996" g="0.0" b="0.0" ratedU1="376.57658" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-2393" connectableBus2="BUS-2393" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2533.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2533.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2533.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2533.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-432-1895" r="0.100188" x="5.907704" g="0.0" b="0.0" ratedU1="376.57658" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-1895" connectableBus2="BUS-1895" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2588.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2588.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2588.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2588.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-432-3412" r="0.105028" x="6.249408" g="0.0" b="0.0" ratedU1="376.57658" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-3412" connectableBus2="BUS-3412" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2447.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2447.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2447.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2447.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-432-5586" r="0.105028" x="6.1114679999999995" g="0.0" b="0.0" ratedU1="376.57658" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-5586" connectableBus2="BUS-5586" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2502.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2502.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2502.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2502.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-432-3112" r="0.095832" x="6.929428" g="0.0" b="0.0" ratedU1="376.57658" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-3112" connectableBus2="BUS-3112" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2207.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2207.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2207.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2207.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-432-3112-0" r="0.091476" x="7.062528" g="0.0" b="0.0" ratedU1="376.57658" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-3112" connectableBus2="BUS-3112" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2165.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2165.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="1151.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="2165.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="2165.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-432-7857" r="0.171336" x="13.189" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-432" bus1="BUS-432" connectableBus1="BUS-432" voltageLevelId2="VL-1895" bus2="BUS-7857" connectableBus2="BUS-7857" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1160.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1160.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1160.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1160.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-444">
        <iidm:voltageLevel id="VL-444" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-444" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-444" sectionCount="1" voltageRegulatorOn="false" bus="BUS-444" connectableBus="BUS-444">
                <iidm:shuntLinearModel bPerSection="5.061983471074381E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-449">
        <iidm:voltageLevel id="VL-449" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-449" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-449" sectionCount="1" voltageRegulatorOn="false" bus="BUS-449" connectableBus="BUS-449">
                <iidm:shuntLinearModel bPerSection="2.0373961218836566E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-453">
        <iidm:voltageLevel id="VL-453" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-453" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-453" energySource="OTHER" minP="0.0" maxP="540.0" ratedS="100.0" voltageRegulatorOn="true" targetP="270.0" targetV="380.0" targetQ="91.415" bus="BUS-453" connectableBus="BUS-453">
                <iidm:minMaxReactiveLimits minQ="-74.4" maxQ="257.23"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-455">
        <iidm:voltageLevel id="VL-455" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-455" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-455" loadType="UNDEFINED" p0="274.32" q0="5.66" bus="BUS-455" connectableBus="BUS-455"/>
            <iidm:shunt id="SHUNT-455" sectionCount="1" voltageRegulatorOn="false" bus="BUS-455" connectableBus="BUS-455">
                <iidm:shuntLinearModel bPerSection="2.7355371900826444E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-490">
        <iidm:voltageLevel id="VL-490" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-490" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-490" loadType="UNDEFINED" p0="20.52" q0="4.0" bus="BUS-490" connectableBus="BUS-490"/>
            <iidm:shunt id="SHUNT-490" sectionCount="1" voltageRegulatorOn="false" bus="BUS-490" connectableBus="BUS-490">
                <iidm:shuntLinearModel bPerSection="5.723140495867768E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-500">
        <iidm:voltageLevel id="VL-500" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-500" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-500" loadType="UNDEFINED" p0="144.4" q0="35.5" bus="BUS-500" connectableBus="BUS-500"/>
            <iidm:shunt id="SHUNT-500" sectionCount="1" voltageRegulatorOn="false" bus="BUS-500" connectableBus="BUS-500">
                <iidm:shuntLinearModel bPerSection="1.5826446280991737E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-502">
        <iidm:voltageLevel id="VL-502" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-502" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-502" sectionCount="1" voltageRegulatorOn="false" bus="BUS-502" connectableBus="BUS-502">
                <iidm:shuntLinearModel bPerSection="4.049586776859504E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-506">
        <iidm:voltageLevel id="VL-506" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-506" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-506" sectionCount="1" voltageRegulatorOn="false" bus="BUS-506" connectableBus="BUS-506">
                <iidm:shuntLinearModel bPerSection="2.7700831024930747E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-513">
        <iidm:voltageLevel id="VL-513" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-513" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-513" loadType="UNDEFINED" p0="57.46" q0="17.1" bus="BUS-513" connectableBus="BUS-513"/>
            <iidm:shunt id="SHUNT-513" sectionCount="1" voltageRegulatorOn="false" bus="BUS-513" connectableBus="BUS-513">
                <iidm:shuntLinearModel bPerSection="3.3264462809917355E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-516">
        <iidm:voltageLevel id="VL-516" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-516" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-516" energySource="OTHER" minP="200.0" maxP="600.0" ratedS="100.0" voltageRegulatorOn="true" targetP="400.0" targetV="220.0" targetQ="77.56" bus="BUS-516" connectableBus="BUS-516">
                <iidm:minMaxReactiveLimits minQ="-106.67" maxQ="261.79"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-520">
        <iidm:voltageLevel id="VL-520" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-520" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-520" loadType="UNDEFINED" p0="118.5" q0="20.4" bus="BUS-520" connectableBus="BUS-520"/>
            <iidm:shunt id="SHUNT-520" sectionCount="1" voltageRegulatorOn="false" bus="BUS-520" connectableBus="BUS-520">
                <iidm:shuntLinearModel bPerSection="5.3099173553719005E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-549">
        <iidm:voltageLevel id="VL-549" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-549" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-5002" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-549" sectionCount="1" voltageRegulatorOn="false" bus="BUS-549" connectableBus="BUS-549">
                <iidm:shuntLinearModel bPerSection="1.0640495867768596E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-5002" sectionCount="1" voltageRegulatorOn="false" bus="BUS-5002" connectableBus="BUS-5002">
                <iidm:shuntLinearModel bPerSection="8.966942148760331E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-7471" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-7471" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-7471" loadType="UNDEFINED" p0="-18.95" q0="-6.93" bus="BUS-7471" connectableBus="BUS-7471"/>
            <iidm:shunt id="SHUNT-7471" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7471" connectableBus="BUS-7471">
                <iidm:shuntLinearModel bPerSection="2.293240304709141E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-7471-549" r="0.156332" x="13.300320000000001" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-7471" bus1="BUS-7471" connectableBus1="BUS-7471" voltageLevelId2="VL-549" bus2="BUS-549" connectableBus2="BUS-549" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1150.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1150.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1150.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1150.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-7471-549-0" r="0.141328" x="13.628472" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-7471" bus1="BUS-7471" connectableBus1="BUS-7471" voltageLevelId2="VL-549" bus2="BUS-549" connectableBus2="BUS-549" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1122.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1122.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1122.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1122.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-549-5002" r="0.0" x="4.451348" g="0.0" b="0.0" ratedU1="220.0" ratedU2="220.0" voltageLevelId1="VL-549" bus1="BUS-549" connectableBus1="BUS-549" voltageLevelId2="VL-549" bus2="BUS-5002" connectableBus2="BUS-5002" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:phaseTapChanger lowTapPosition="0" tapPosition="0" regulationMode="FIXED_TAP">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0" alpha="-0.072386"/>
            </iidm:phaseTapChanger>
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="567.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3435.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3435.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="567.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="3435.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="3435.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-554">
        <iidm:voltageLevel id="VL-554" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-554" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-554" sectionCount="1" voltageRegulatorOn="false" bus="BUS-554" connectableBus="BUS-554">
                <iidm:shuntLinearModel bPerSection="4.0702479338842975E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-556">
        <iidm:voltageLevel id="VL-556" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-556" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-556" loadType="UNDEFINED" p0="16.52" q0="9.0" bus="BUS-556" connectableBus="BUS-556"/>
            <iidm:shunt id="SHUNT-556" sectionCount="1" voltageRegulatorOn="false" bus="BUS-556" connectableBus="BUS-556">
                <iidm:shuntLinearModel bPerSection="2.417355371900826E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-561">
        <iidm:voltageLevel id="VL-561" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-561" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-561" sectionCount="1" voltageRegulatorOn="false" bus="BUS-561" connectableBus="BUS-561">
                <iidm:shuntLinearModel bPerSection="6.611570247933885E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-7520" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-7520" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-7520" energySource="OTHER" minP="266.67" maxP="800.0" ratedS="100.0" voltageRegulatorOn="true" targetP="533.335" targetV="380.0" targetQ="104.815" bus="BUS-7520" connectableBus="BUS-7520">
                <iidm:minMaxReactiveLimits minQ="-140.73" maxQ="350.36"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-7520-561" r="0.156332" x="12.517692" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-7520" bus1="BUS-7520" connectableBus1="BUS-7520" voltageLevelId2="VL-561" bus2="BUS-561" connectableBus2="BUS-561" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1222.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1222.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1222.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1222.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-564">
        <iidm:voltageLevel id="VL-564" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-564" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-564" energySource="OTHER" minP="-68.89" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="15.555" targetV="220.0" targetQ="-0.44" bus="BUS-564" connectableBus="BUS-564">
                <iidm:minMaxReactiveLimits minQ="-19.35" maxQ="18.47"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-575">
        <iidm:voltageLevel id="VL-575" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-575" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-575" sectionCount="1" voltageRegulatorOn="false" bus="BUS-575" connectableBus="BUS-575">
                <iidm:shuntLinearModel bPerSection="1.384297520661157E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-583">
        <iidm:voltageLevel id="VL-583" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-583" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-583" energySource="OTHER" minP="-360.0" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-130.0" targetV="220.0" targetQ="5.425" bus="BUS-583" connectableBus="BUS-583">
                <iidm:minMaxReactiveLimits minQ="-7.03" maxQ="17.88"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-1494" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1494" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1494" loadType="UNDEFINED" p0="-1.85" q0="-1.63" bus="BUS-1494" connectableBus="BUS-1494"/>
            <iidm:shunt id="SHUNT-1494" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1494" connectableBus="BUS-1494">
                <iidm:shuntLinearModel bPerSection="2.1762180055401661E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1494-583" r="0.39639599999999997" x="20.10052" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-1494" bus1="BUS-1494" connectableBus1="BUS-1494" voltageLevelId2="VL-583" bus2="BUS-583" connectableBus2="BUS-583" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="761.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="761.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="761.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="761.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="761.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="761.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1494-583-0" r="0.391556" x="20.667284000000002" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-1494" bus1="BUS-1494" connectableBus1="BUS-1494" voltageLevelId2="VL-583" bus2="BUS-583" connectableBus2="BUS-583" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="740.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="740.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="740.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="740.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="740.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="740.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-594">
        <iidm:voltageLevel id="VL-594" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-594" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-594" loadType="UNDEFINED" p0="67.57" q0="17.0" bus="BUS-594" connectableBus="BUS-594"/>
            <iidm:shunt id="SHUNT-594" sectionCount="1" voltageRegulatorOn="false" bus="BUS-594" connectableBus="BUS-594">
                <iidm:shuntLinearModel bPerSection="1.1880165289256198E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-601">
        <iidm:voltageLevel id="VL-601" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-601" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-601" loadType="UNDEFINED" p0="140.6" q0="42.6" bus="BUS-601" connectableBus="BUS-601"/>
            <iidm:shunt id="SHUNT-601" sectionCount="1" voltageRegulatorOn="false" bus="BUS-601" connectableBus="BUS-601">
                <iidm:shuntLinearModel bPerSection="1.1797520661157024E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-604">
        <iidm:voltageLevel id="VL-604" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-604" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-604" loadType="UNDEFINED" p0="33.24" q0="4.4" bus="BUS-604" connectableBus="BUS-604"/>
            <iidm:shunt id="SHUNT-604" sectionCount="1" voltageRegulatorOn="false" bus="BUS-604" connectableBus="BUS-604">
                <iidm:shuntLinearModel bPerSection="1.6994459833795012E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-608">
        <iidm:voltageLevel id="VL-608" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-608" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-608" loadType="UNDEFINED" p0="150.9" q0="10.4" bus="BUS-608" connectableBus="BUS-608"/>
            <iidm:shunt id="SHUNT-608" sectionCount="1" voltageRegulatorOn="false" bus="BUS-608" connectableBus="BUS-608">
                <iidm:shuntLinearModel bPerSection="9.855371900826444E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-609">
        <iidm:voltageLevel id="VL-609" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-609" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-609" sectionCount="1" voltageRegulatorOn="false" bus="BUS-609" connectableBus="BUS-609">
                <iidm:shuntLinearModel bPerSection="1.1714876033057851E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-615">
        <iidm:voltageLevel id="VL-615" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-615" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-615" energySource="OTHER" minP="0.0" maxP="40.0" ratedS="100.0" voltageRegulatorOn="true" targetP="20.0" targetV="220.0" targetQ="4.65" bus="BUS-615" connectableBus="BUS-615">
                <iidm:minMaxReactiveLimits minQ="-7.79" maxQ="17.09"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-616">
        <iidm:voltageLevel id="VL-616" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-616" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-616" energySource="OTHER" minP="160.0" maxP="480.0" ratedS="100.0" voltageRegulatorOn="true" targetP="320.0" targetV="220.0" targetQ="68.37" bus="BUS-616" connectableBus="BUS-616">
                <iidm:minMaxReactiveLimits minQ="-81.16" maxQ="217.9"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-619">
        <iidm:voltageLevel id="VL-619" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-619" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-619" loadType="UNDEFINED" p0="72.88" q0="14.4" bus="BUS-619" connectableBus="BUS-619"/>
            <iidm:shunt id="SHUNT-619" sectionCount="1" voltageRegulatorOn="false" bus="BUS-619" connectableBus="BUS-619">
                <iidm:shuntLinearModel bPerSection="6.115702479338844E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-639">
        <iidm:voltageLevel id="VL-639" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-639" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-639" energySource="OTHER" minP="-61.6" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="19.2" targetV="220.0" targetQ="48.31" bus="BUS-639" connectableBus="BUS-639">
                <iidm:minMaxReactiveLimits minQ="-38.9" maxQ="135.52"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-641">
        <iidm:voltageLevel id="VL-641" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-641" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-641" loadType="UNDEFINED" p0="45.32" q0="18.5" bus="BUS-641" connectableBus="BUS-641"/>
            <iidm:shunt id="SHUNT-641" sectionCount="1" voltageRegulatorOn="false" bus="BUS-641" connectableBus="BUS-641">
                <iidm:shuntLinearModel bPerSection="1.528925619834711E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-658">
        <iidm:voltageLevel id="VL-658" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-658" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-658" loadType="UNDEFINED" p0="258.4" q0="66.7" bus="BUS-658" connectableBus="BUS-658"/>
            <iidm:shunt id="SHUNT-658" sectionCount="1" voltageRegulatorOn="false" bus="BUS-658" connectableBus="BUS-658">
                <iidm:shuntLinearModel bPerSection="1.2128099173553719E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-661">
        <iidm:voltageLevel id="VL-661" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-661" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-661" sectionCount="1" voltageRegulatorOn="false" bus="BUS-661" connectableBus="BUS-661">
                <iidm:shuntLinearModel bPerSection="4.155124653739612E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-666">
        <iidm:voltageLevel id="VL-666" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-666" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-666" loadType="UNDEFINED" p0="-5.61" q0="-2.79" bus="BUS-666" connectableBus="BUS-666"/>
            <iidm:shunt id="SHUNT-666" sectionCount="1" voltageRegulatorOn="false" bus="BUS-666" connectableBus="BUS-666">
                <iidm:shuntLinearModel bPerSection="0.0010452216066481996" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-678">
        <iidm:voltageLevel id="VL-678" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-678" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-678" loadType="UNDEFINED" p0="232.1" q0="89.8" bus="BUS-678" connectableBus="BUS-678"/>
            <iidm:shunt id="SHUNT-678" sectionCount="1" voltageRegulatorOn="false" bus="BUS-678" connectableBus="BUS-678">
                <iidm:shuntLinearModel bPerSection="1.8595041322314049E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-682">
        <iidm:voltageLevel id="VL-682" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-682" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-682" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="220.0" targetQ="13.855" bus="BUS-682" connectableBus="BUS-682">
                <iidm:minMaxReactiveLimits minQ="-11.06" maxQ="38.77"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-687">
        <iidm:voltageLevel id="VL-687" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-687" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-7098" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-687" sectionCount="1" voltageRegulatorOn="false" bus="BUS-687" connectableBus="BUS-687">
                <iidm:shuntLinearModel bPerSection="1.1570247933884296E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-7098" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7098" connectableBus="BUS-7098">
                <iidm:shuntLinearModel bPerSection="1.481404958677686E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-809" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-809" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-1642" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1642" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="380.0" targetQ="12.815" bus="BUS-1642" connectableBus="BUS-1642">
                <iidm:minMaxReactiveLimits minQ="-12.11" maxQ="37.74"/>
            </iidm:generator>
            <iidm:shunt id="SHUNT-809" sectionCount="1" voltageRegulatorOn="false" bus="BUS-809" connectableBus="BUS-809">
                <iidm:shuntLinearModel bPerSection="4.022762257617729E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1642-687" r="0.161656" x="13.078164" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-809" bus1="BUS-1642" connectableBus1="BUS-1642" voltageLevelId2="VL-687" bus2="BUS-687" connectableBus2="BUS-687" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1169.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1169.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1169.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1169.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-809-687" r="0.15149200000000002" x="12.649339999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-809" bus1="BUS-809" connectableBus1="BUS-809" voltageLevelId2="VL-687" bus2="BUS-687" connectableBus2="BUS-687" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1209.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1209.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1209.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1209.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1642-7098" r="0.166496" x="12.906343999999999" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-809" bus1="BUS-1642" connectableBus1="BUS-1642" voltageLevelId2="VL-687" bus2="BUS-7098" connectableBus2="BUS-7098" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1185.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1185.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1185.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1185.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-809-7098" r="0.14616800000000002" x="13.36566" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-809" bus1="BUS-809" connectableBus1="BUS-809" voltageLevelId2="VL-687" bus2="BUS-7098" connectableBus2="BUS-7098" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1144.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1144.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1144.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1144.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-707">
        <iidm:voltageLevel id="VL-707" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-707" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-707" loadType="UNDEFINED" p0="83.99" q0="21.2" bus="BUS-707" connectableBus="BUS-707"/>
            <iidm:shunt id="SHUNT-707" sectionCount="1" voltageRegulatorOn="false" bus="BUS-707" connectableBus="BUS-707">
                <iidm:shuntLinearModel bPerSection="1.1074380165289257E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-718">
        <iidm:voltageLevel id="VL-718" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-718" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-718" loadType="UNDEFINED" p0="135.11" q0="41.0" bus="BUS-718" connectableBus="BUS-718"/>
            <iidm:shunt id="SHUNT-718" sectionCount="1" voltageRegulatorOn="false" bus="BUS-718" connectableBus="BUS-718">
                <iidm:shuntLinearModel bPerSection="1.0971074380165288E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-720">
        <iidm:voltageLevel id="VL-720" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-720" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-720" sectionCount="1" voltageRegulatorOn="false" bus="BUS-720" connectableBus="BUS-720">
                <iidm:shuntLinearModel bPerSection="1.6311718144044319E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-1711" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1711" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1711" loadType="UNDEFINED" p0="25.13" q0="-61.6" bus="BUS-1711" connectableBus="BUS-1711"/>
            <iidm:shunt id="SHUNT-1711" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1711" connectableBus="BUS-1711">
                <iidm:shuntLinearModel bPerSection="7.603305785123966E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-720-1711" r="0.17182" x="12.867624" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-720" bus1="BUS-720" connectableBus1="BUS-720" voltageLevelId2="VL-1711" bus2="BUS-1711" connectableBus2="BUS-1711" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1189.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1189.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1189.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1189.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-720-1711-0" r="0.1815" x="12.735491999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-720" bus1="BUS-720" connectableBus1="BUS-720" voltageLevelId2="VL-1711" bus2="BUS-1711" connectableBus2="BUS-1711" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1201.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1201.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1201.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1201.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-726">
        <iidm:voltageLevel id="VL-726" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-726" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-726" loadType="UNDEFINED" p0="400.3" q0="189.9" bus="BUS-726" connectableBus="BUS-726"/>
            <iidm:shunt id="SHUNT-726" sectionCount="1" voltageRegulatorOn="false" bus="BUS-726" connectableBus="BUS-726">
                <iidm:shuntLinearModel bPerSection="1.0950413223140496E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-742">
        <iidm:voltageLevel id="VL-742" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-742" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-742" sectionCount="1" voltageRegulatorOn="false" bus="BUS-742" connectableBus="BUS-742">
                <iidm:shuntLinearModel bPerSection="5.847107438016529E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-747">
        <iidm:voltageLevel id="VL-747" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-747" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-747" loadType="UNDEFINED" p0="69.58" q0="16.0" bus="BUS-747" connectableBus="BUS-747"/>
            <iidm:shunt id="SHUNT-747" sectionCount="1" voltageRegulatorOn="false" bus="BUS-747" connectableBus="BUS-747">
                <iidm:shuntLinearModel bPerSection="6.260330578512396E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-749">
        <iidm:voltageLevel id="VL-749" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-749" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-4324" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-749" energySource="OTHER" minP="0.0" maxP="240.0" ratedS="100.0" voltageRegulatorOn="true" targetP="120.0" targetV="220.0" targetQ="30.925" bus="BUS-749" connectableBus="BUS-749">
                <iidm:minMaxReactiveLimits minQ="-43.84" maxQ="105.69"/>
            </iidm:generator>
            <iidm:load id="LOAD-4324" loadType="UNDEFINED" p0="307.42" q0="-38.3" bus="BUS-4324" connectableBus="BUS-4324"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-749-4324" r="0.0048400000000000006" x="11.065692" g="0.0" b="0.0" ratedU1="220.0" ratedU2="220.0" voltageLevelId1="VL-749" bus1="BUS-749" connectableBus1="BUS-749" voltageLevelId2="VL-749" bus2="BUS-4324" connectableBus2="BUS-4324" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:phaseTapChanger lowTapPosition="0" tapPosition="0" regulationMode="FIXED_TAP">
                <iidm:step r="0.0" x="0.0" g="0.0" b="0.0" rho="1.0" alpha="-0.04898"/>
            </iidm:phaseTapChanger>
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="948.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="948.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1382.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1382.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-750">
        <iidm:voltageLevel id="VL-750" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-750" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-750" sectionCount="1" voltageRegulatorOn="false" bus="BUS-750" connectableBus="BUS-750">
                <iidm:shuntLinearModel bPerSection="3.849173553719008E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-757">
        <iidm:voltageLevel id="VL-757" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-757" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-757" energySource="OTHER" minP="0.0" maxP="120.0" ratedS="100.0" voltageRegulatorOn="true" targetP="60.0" targetV="380.0" targetQ="13.945" bus="BUS-757" connectableBus="BUS-757">
                <iidm:minMaxReactiveLimits minQ="-23.41" maxQ="51.3"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-3758" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-3758" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-3758" loadType="UNDEFINED" p0="83.49" q0="17.4" bus="BUS-3758" connectableBus="BUS-3758"/>
            <iidm:shunt id="SHUNT-3758" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3758" connectableBus="BUS-3758">
                <iidm:shuntLinearModel bPerSection="3.9917355371900826E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-757-3758" r="0.156332" x="14.005508" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-757" bus1="BUS-757" connectableBus1="BUS-757" voltageLevelId2="VL-3758" bus2="BUS-3758" connectableBus2="BUS-3758" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1092.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1092.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1092.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1092.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-766">
        <iidm:voltageLevel id="VL-766" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-766" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-766" sectionCount="1" voltageRegulatorOn="false" bus="BUS-766" connectableBus="BUS-766">
                <iidm:shuntLinearModel bPerSection="1.621900826446281E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-769">
        <iidm:voltageLevel id="VL-769" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-769" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-769" loadType="UNDEFINED" p0="152.57" q0="40.0" bus="BUS-769" connectableBus="BUS-769"/>
            <iidm:shunt id="SHUNT-769" sectionCount="1" voltageRegulatorOn="false" bus="BUS-769" connectableBus="BUS-769">
                <iidm:shuntLinearModel bPerSection="1.2644628099173555E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-772">
        <iidm:voltageLevel id="VL-772" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-772" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-772" loadType="UNDEFINED" p0="343.9" q0="141.9" bus="BUS-772" connectableBus="BUS-772"/>
            <iidm:shunt id="SHUNT-772" sectionCount="1" voltageRegulatorOn="false" bus="BUS-772" connectableBus="BUS-772">
                <iidm:shuntLinearModel bPerSection="1.146694214876033E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-776">
        <iidm:voltageLevel id="VL-776" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-776" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-776" energySource="OTHER" minP="-148.53" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-24.265" targetV="220.0" targetQ="5.715" bus="BUS-776" connectableBus="BUS-776">
                <iidm:minMaxReactiveLimits minQ="-6.73" maxQ="18.16"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-778">
        <iidm:voltageLevel id="VL-778" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-778" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-778" energySource="OTHER" minP="0.0" maxP="33.58" ratedS="100.0" voltageRegulatorOn="true" targetP="16.79" targetV="220.0" targetQ="1.505" bus="BUS-778" connectableBus="BUS-778">
                <iidm:minMaxReactiveLimits minQ="-9.36" maxQ="12.37"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-789">
        <iidm:voltageLevel id="VL-789" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-789" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-789" sectionCount="1" voltageRegulatorOn="false" bus="BUS-789" connectableBus="BUS-789">
                <iidm:shuntLinearModel bPerSection="1.3698347107438016E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-795">
        <iidm:voltageLevel id="VL-795" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-795" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-795" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="220.0" targetQ="11.855" bus="BUS-795" connectableBus="BUS-795">
                <iidm:minMaxReactiveLimits minQ="-13.04" maxQ="36.75"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-800">
        <iidm:voltageLevel id="VL-800" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-800" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-800" loadType="UNDEFINED" p0="50.56" q0="18.0" bus="BUS-800" connectableBus="BUS-800"/>
            <iidm:shunt id="SHUNT-800" sectionCount="1" voltageRegulatorOn="false" bus="BUS-800" connectableBus="BUS-800">
                <iidm:shuntLinearModel bPerSection="2.2727272727272728E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-803">
        <iidm:voltageLevel id="VL-803" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-803" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-803" energySource="OTHER" minP="-118.93" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-9.465" targetV="220.0" targetQ="24.245" bus="BUS-803" connectableBus="BUS-803">
                <iidm:minMaxReactiveLimits minQ="-25.54" maxQ="74.03"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-804">
        <iidm:voltageLevel id="VL-804" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-804" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-804" sectionCount="1" voltageRegulatorOn="false" bus="BUS-804" connectableBus="BUS-804">
                <iidm:shuntLinearModel bPerSection="1.5E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-7988" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-7988" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-7988" loadType="UNDEFINED" p0="-3.55" q0="-1.43" bus="BUS-7988" connectableBus="BUS-7988"/>
            <iidm:shunt id="SHUNT-7988" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7988" connectableBus="BUS-7988">
                <iidm:shuntLinearModel bPerSection="8.195374653739613E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-7988-804" r="0.1815" x="12.735491999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-7988" bus1="BUS-7988" connectableBus1="BUS-7988" voltageLevelId2="VL-804" bus2="BUS-804" connectableBus2="BUS-804" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1201.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1201.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1201.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1201.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-7988-804-0" r="0.1815" x="12.39282" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-7988" bus1="BUS-7988" connectableBus1="BUS-7988" voltageLevelId2="VL-804" bus2="BUS-804" connectableBus2="BUS-804" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1234.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1234.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1234.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1234.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-805">
        <iidm:voltageLevel id="VL-805" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-805" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-805" loadType="UNDEFINED" p0="124.5" q0="29.6" bus="BUS-805" connectableBus="BUS-805"/>
            <iidm:shunt id="SHUNT-805" sectionCount="1" voltageRegulatorOn="false" bus="BUS-805" connectableBus="BUS-805">
                <iidm:shuntLinearModel bPerSection="3.181818181818182E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2093" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2093" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2093" loadType="UNDEFINED" p0="-5.64" q0="-2.84" bus="BUS-2093" connectableBus="BUS-2093"/>
            <iidm:shunt id="SHUNT-2093" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2093" connectableBus="BUS-2093">
                <iidm:shuntLinearModel bPerSection="2.3948888504155124E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2093-805" r="0.17665999999999998" x="11.513392" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2093" bus1="BUS-2093" connectableBus1="BUS-2093" voltageLevelId2="VL-805" bus2="BUS-805" connectableBus2="BUS-805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1328.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1328.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1328.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1328.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-2093-805-0" r="0.17665999999999998" x="11.35706" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2093" bus1="BUS-2093" connectableBus1="BUS-2093" voltageLevelId2="VL-805" bus2="BUS-805" connectableBus2="BUS-805" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1346.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1346.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1346.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1346.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-819">
        <iidm:voltageLevel id="VL-819" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-819" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-819" sectionCount="1" voltageRegulatorOn="false" bus="BUS-819" connectableBus="BUS-819">
                <iidm:shuntLinearModel bPerSection="4.5454545454545455E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-823">
        <iidm:voltageLevel id="VL-823" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-823" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-823" energySource="OTHER" minP="666.67" maxP="2000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1333.335" targetV="380.0" targetQ="314.185" bus="BUS-823" connectableBus="BUS-823">
                <iidm:minMaxReactiveLimits minQ="-298.31" maxQ="926.68"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-839">
        <iidm:voltageLevel id="VL-839" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-839" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-839" sectionCount="1" voltageRegulatorOn="false" bus="BUS-839" connectableBus="BUS-839">
                <iidm:shuntLinearModel bPerSection="5.661454293628809E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-4506" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-4506" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-4506" energySource="OTHER" minP="-229.07" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-64.535" targetV="220.0" targetQ="12.955" bus="BUS-4506" connectableBus="BUS-4506">
                <iidm:minMaxReactiveLimits minQ="-11.95" maxQ="37.86"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-839-4506" r="0.316052" x="25.218335999999997" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-839" bus1="BUS-839" connectableBus1="BUS-839" voltageLevelId2="VL-4506" bus2="BUS-4506" connectableBus2="BUS-4506" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="607.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="607.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="607.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="607.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="607.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="607.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-839-4506-0" r="0.371228" x="21.069004" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-839" bus1="BUS-839" connectableBus1="BUS-839" voltageLevelId2="VL-4506" bus2="BUS-4506" connectableBus2="BUS-4506" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="726.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="726.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="726.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="726.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="726.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="726.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-851">
        <iidm:voltageLevel id="VL-851" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-851" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-851" energySource="OTHER" minP="0.0" maxP="200.0" ratedS="100.0" voltageRegulatorOn="true" targetP="100.0" targetV="220.0" targetQ="34.415" bus="BUS-851" connectableBus="BUS-851">
                <iidm:minMaxReactiveLimits minQ="-27.81" maxQ="96.64"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-858">
        <iidm:voltageLevel id="VL-858" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-858" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-858" energySource="OTHER" minP="333.33" maxP="1000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="666.665" targetV="380.0" targetQ="134.26" bus="BUS-858" connectableBus="BUS-858">
                <iidm:minMaxReactiveLimits minQ="-172.15" maxQ="440.67"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-870">
        <iidm:voltageLevel id="VL-870" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-870" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-870" loadType="UNDEFINED" p0="110.0" q0="3.4" bus="BUS-870" connectableBus="BUS-870"/>
            <iidm:shunt id="SHUNT-870" sectionCount="1" voltageRegulatorOn="false" bus="BUS-870" connectableBus="BUS-870">
                <iidm:shuntLinearModel bPerSection="2.4690082644628097E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-871">
        <iidm:voltageLevel id="VL-871" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-871" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-871" loadType="UNDEFINED" p0="108.89" q0="-21.76" bus="BUS-871" connectableBus="BUS-871"/>
            <iidm:shunt id="SHUNT-871" sectionCount="1" voltageRegulatorOn="false" bus="BUS-871" connectableBus="BUS-871">
                <iidm:shuntLinearModel bPerSection="7.685950413223141E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-883">
        <iidm:voltageLevel id="VL-883" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-883" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-883" loadType="UNDEFINED" p0="192.5" q0="78.3" bus="BUS-883" connectableBus="BUS-883"/>
            <iidm:shunt id="SHUNT-883" sectionCount="1" voltageRegulatorOn="false" bus="BUS-883" connectableBus="BUS-883">
                <iidm:shuntLinearModel bPerSection="1.3739669421487604E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-891">
        <iidm:voltageLevel id="VL-891" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-891" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-891" energySource="OTHER" minP="800.0" maxP="2400.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1600.0" targetV="380.0" targetQ="361.75" bus="BUS-891" connectableBus="BUS-891">
                <iidm:minMaxReactiveLimits minQ="-373.91" maxQ="1097.41"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-6306" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-6306" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-6306" sectionCount="1" voltageRegulatorOn="false" bus="BUS-6306" connectableBus="BUS-6306">
                <iidm:shuntLinearModel bPerSection="4.400826446280992E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-891-6306" r="0.41624" x="19.016844" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-891" bus1="BUS-891" connectableBus1="BUS-891" voltageLevelId2="VL-6306" bus2="BUS-6306" connectableBus2="BUS-6306" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="804.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="804.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="804.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="804.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="804.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="804.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-892">
        <iidm:voltageLevel id="VL-892" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-892" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-892" sectionCount="1" voltageRegulatorOn="false" bus="BUS-892" connectableBus="BUS-892">
                <iidm:shuntLinearModel bPerSection="1.8801652892561983E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-900">
        <iidm:voltageLevel id="VL-900" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-900" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-900" sectionCount="1" voltageRegulatorOn="false" bus="BUS-900" connectableBus="BUS-900">
                <iidm:shuntLinearModel bPerSection="3.099173553719008E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-903">
        <iidm:voltageLevel id="VL-903" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-903" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-903" loadType="UNDEFINED" p0="82.69" q0="20.1" bus="BUS-903" connectableBus="BUS-903"/>
            <iidm:shunt id="SHUNT-903" sectionCount="1" voltageRegulatorOn="false" bus="BUS-903" connectableBus="BUS-903">
                <iidm:shuntLinearModel bPerSection="2.809917355371901E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-905">
        <iidm:voltageLevel id="VL-905" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-905" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-8334" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-905" loadType="UNDEFINED" p0="631.71" q0="-54.16" bus="BUS-905" connectableBus="BUS-905"/>
            <iidm:load id="LOAD-8334" loadType="UNDEFINED" p0="263.96" q0="-98.64" bus="BUS-8334" connectableBus="BUS-8334"/>
            <iidm:shunt id="SHUNT-905" sectionCount="1" voltageRegulatorOn="false" bus="BUS-905" connectableBus="BUS-905">
                <iidm:shuntLinearModel bPerSection="5.217540858725762E-5" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-8334" sectionCount="1" voltageRegulatorOn="false" bus="BUS-8334" connectableBus="BUS-8334">
                <iidm:shuntLinearModel bPerSection="1.9285689058171743E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-8189" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-8189" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-8189" sectionCount="1" voltageRegulatorOn="false" bus="BUS-8189" connectableBus="BUS-8189">
                <iidm:shuntLinearModel bPerSection="1.9710743801652889E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-905-8189" r="0.356224" x="19.874976" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-905" bus1="BUS-905" connectableBus1="BUS-905" voltageLevelId2="VL-8189" bus2="BUS-8189" connectableBus2="BUS-8189" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="770.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="770.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="770.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="770.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="770.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="770.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-8334-8189" r="0.597256" x="19.412755999999998" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-905" bus1="BUS-8334" connectableBus1="BUS-8334" voltageLevelId2="VL-8189" bus2="BUS-8189" connectableBus2="BUS-8189" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="788.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="788.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="788.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="788.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="788.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="788.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-8334-8189-0" r="0.366388" x="20.913155999999997" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-905" bus1="BUS-8334" connectableBus1="BUS-8334" voltageLevelId2="VL-8189" bus2="BUS-8189" connectableBus2="BUS-8189" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="731.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="731.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="731.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="731.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="731.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="731.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-907">
        <iidm:voltageLevel id="VL-907" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-907" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-907" sectionCount="1" voltageRegulatorOn="false" bus="BUS-907" connectableBus="BUS-907">
                <iidm:shuntLinearModel bPerSection="1.0330578512396695E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-908">
        <iidm:voltageLevel id="VL-908" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-908" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-908" loadType="UNDEFINED" p0="125.9" q0="-0.5" bus="BUS-908" connectableBus="BUS-908"/>
            <iidm:shunt id="SHUNT-908" sectionCount="1" voltageRegulatorOn="false" bus="BUS-908" connectableBus="BUS-908">
                <iidm:shuntLinearModel bPerSection="4.338842975206611E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-920">
        <iidm:voltageLevel id="VL-920" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-920" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-920" loadType="UNDEFINED" p0="34.44" q0="8.5" bus="BUS-920" connectableBus="BUS-920"/>
            <iidm:shunt id="SHUNT-920" sectionCount="1" voltageRegulatorOn="false" bus="BUS-920" connectableBus="BUS-920">
                <iidm:shuntLinearModel bPerSection="2.2933884297520662E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-923">
        <iidm:voltageLevel id="VL-923" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-923" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-923" loadType="UNDEFINED" p0="62.07" q0="14.7" bus="BUS-923" connectableBus="BUS-923"/>
            <iidm:shunt id="SHUNT-923" sectionCount="1" voltageRegulatorOn="false" bus="BUS-923" connectableBus="BUS-923">
                <iidm:shuntLinearModel bPerSection="9.999999999999999E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-933">
        <iidm:voltageLevel id="VL-933" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-933" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-933" sectionCount="1" voltageRegulatorOn="false" bus="BUS-933" connectableBus="BUS-933">
                <iidm:shuntLinearModel bPerSection="4.700413223140496E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-8195" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-8195" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-8195" loadType="UNDEFINED" p0="-101.01" q0="-129.29" bus="BUS-8195" connectableBus="BUS-8195"/>
            <iidm:shunt id="SHUNT-8195" sectionCount="1" voltageRegulatorOn="false" bus="BUS-8195" connectableBus="BUS-8195">
                <iidm:shuntLinearModel bPerSection="2.5745639196675905E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-8195-933" r="0.305888" x="23.346708" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-8195" bus1="BUS-8195" connectableBus1="BUS-8195" voltageLevelId2="VL-933" bus2="BUS-933" connectableBus2="BUS-933" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="655.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="655.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="655.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="655.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="655.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="655.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-8195-933-0" r="0.305888" x="21.856956" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-8195" bus1="BUS-8195" connectableBus1="BUS-8195" voltageLevelId2="VL-933" bus2="BUS-933" connectableBus2="BUS-933" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="700.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="700.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="700.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="700.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="700.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="700.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-8195-933-1" r="0.34606000000000003" x="21.314876" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-8195" bus1="BUS-8195" connectableBus1="BUS-8195" voltageLevelId2="VL-933" bus2="BUS-933" connectableBus2="BUS-933" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="718.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="718.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="718.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="718.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="718.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="718.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-935">
        <iidm:voltageLevel id="VL-935" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-935" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-935" sectionCount="1" voltageRegulatorOn="false" bus="BUS-935" connectableBus="BUS-935">
                <iidm:shuntLinearModel bPerSection="1.9545454545454545E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-953">
        <iidm:voltageLevel id="VL-953" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-953" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-953" loadType="UNDEFINED" p0="108.7" q0="-12.15" bus="BUS-953" connectableBus="BUS-953"/>
            <iidm:shunt id="SHUNT-953" sectionCount="1" voltageRegulatorOn="false" bus="BUS-953" connectableBus="BUS-953">
                <iidm:shuntLinearModel bPerSection="2.56994459833795E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-954">
        <iidm:voltageLevel id="VL-954" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-954" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-954" loadType="UNDEFINED" p0="66.27" q0="13.6" bus="BUS-954" connectableBus="BUS-954"/>
            <iidm:shunt id="SHUNT-954" sectionCount="1" voltageRegulatorOn="false" bus="BUS-954" connectableBus="BUS-954">
                <iidm:shuntLinearModel bPerSection="1.384297520661157E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-960">
        <iidm:voltageLevel id="VL-960" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-960" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-960" sectionCount="1" voltageRegulatorOn="false" bus="BUS-960" connectableBus="BUS-960">
                <iidm:shuntLinearModel bPerSection="7.529681578947367E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-8497" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-8497" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-8497" loadType="UNDEFINED" p0="38.84" q0="14.2" bus="BUS-8497" connectableBus="BUS-8497"/>
            <iidm:shunt id="SHUNT-8497" sectionCount="1" voltageRegulatorOn="false" bus="BUS-8497" connectableBus="BUS-8497">
                <iidm:shuntLinearModel bPerSection="7.231404958677686E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-960-8497" r="0.303952" x="20.535152" g="0.0" b="0.0" ratedU1="383.48612" ratedU2="220.0" voltageLevelId1="VL-960" bus1="BUS-960" connectableBus1="BUS-960" voltageLevelId2="VL-8497" bus2="BUS-8497" connectableBus2="BUS-8497" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="745.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="745.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="745.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="745.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="745.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="745.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-960-8497-0" r="0.351384" x="21.314876" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-960" bus1="BUS-960" connectableBus1="BUS-960" voltageLevelId2="VL-8497" bus2="BUS-8497" connectableBus2="BUS-8497" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="718.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="718.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="718.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="718.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="718.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="718.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-964">
        <iidm:voltageLevel id="VL-964" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-964" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-964" loadType="UNDEFINED" p0="88.5" q0="16.5" bus="BUS-964" connectableBus="BUS-964"/>
            <iidm:shunt id="SHUNT-964" sectionCount="1" voltageRegulatorOn="false" bus="BUS-964" connectableBus="BUS-964">
                <iidm:shuntLinearModel bPerSection="0.0010141274238227146" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-972">
        <iidm:voltageLevel id="VL-972" nominalV="380.0" lowVoltageLimit="266.0" highVoltageLimit="494.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-972" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-972" energySource="OTHER" minP="666.67" maxP="2000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1333.335" targetV="380.0" targetQ="321.605" bus="BUS-972" connectableBus="BUS-972">
                <iidm:minMaxReactiveLimits minQ="-291.52" maxQ="934.73"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-980">
        <iidm:voltageLevel id="VL-980" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-980" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-980" loadType="UNDEFINED" p0="14.71" q0="4.6" bus="BUS-980" connectableBus="BUS-980"/>
            <iidm:shunt id="SHUNT-980" sectionCount="1" voltageRegulatorOn="false" bus="BUS-980" connectableBus="BUS-980">
                <iidm:shuntLinearModel bPerSection="1.628099173553719E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1001">
        <iidm:voltageLevel id="VL-1001" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1001" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1001" energySource="OTHER" minP="0.0" maxP="120.0" ratedS="100.0" voltageRegulatorOn="true" targetP="60.0" targetV="220.0" targetQ="17.605" bus="BUS-1001" connectableBus="BUS-1001">
                <iidm:minMaxReactiveLimits minQ="-19.81" maxQ="55.02"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-5589" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-5589" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-5589" sectionCount="1" voltageRegulatorOn="false" bus="BUS-5589" connectableBus="BUS-5589">
                <iidm:shuntLinearModel bPerSection="0.001204327243767313" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-5589-1001" r="0.17182" x="13.21562" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-5589" bus1="BUS-5589" connectableBus1="BUS-5589" voltageLevelId2="VL-1001" bus2="BUS-1001" connectableBus2="BUS-1001" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1157.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1157.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1157.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1157.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-5589-1001-0" r="0.17182" x="12.906343999999999" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-5589" bus1="BUS-5589" connectableBus1="BUS-5589" voltageLevelId2="VL-1001" bus2="BUS-1001" connectableBus2="BUS-1001" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1185.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1185.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1185.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1185.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-5589-1001-1" r="0.446732" x="18.128704000000003" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-5589" bus1="BUS-5589" connectableBus1="BUS-5589" voltageLevelId2="VL-1001" bus2="BUS-1001" connectableBus2="BUS-1001" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="844.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="844.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="844.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="844.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="844.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="844.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-5589-1001-2" r="0.381392" x="17.045028" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-5589" bus1="BUS-5589" connectableBus1="BUS-5589" voltageLevelId2="VL-1001" bus2="BUS-1001" connectableBus2="BUS-1001" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="897.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="897.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="897.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="897.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="897.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="897.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1002">
        <iidm:voltageLevel id="VL-1002" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1002" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1002" energySource="OTHER" minP="0.0" maxP="200.0" ratedS="100.0" voltageRegulatorOn="true" targetP="100.0" targetV="220.0" targetQ="27.2" bus="BUS-1002" connectableBus="BUS-1002">
                <iidm:minMaxReactiveLimits minQ="-35.15" maxQ="89.55"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1005">
        <iidm:voltageLevel id="VL-1005" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1005" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1005" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1005" connectableBus="BUS-1005">
                <iidm:shuntLinearModel bPerSection="1.6735537190082647E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1015">
        <iidm:voltageLevel id="VL-1015" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1015" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1015" loadType="UNDEFINED" p0="44.55" q0="0.0" bus="BUS-1015" connectableBus="BUS-1015"/>
            <iidm:shunt id="SHUNT-1015" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1015" connectableBus="BUS-1015">
                <iidm:shuntLinearModel bPerSection="9.87603305785124E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1026">
        <iidm:voltageLevel id="VL-1026" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1026" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1026" loadType="UNDEFINED" p0="201.4" q0="53.0" bus="BUS-1026" connectableBus="BUS-1026"/>
            <iidm:shunt id="SHUNT-1026" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1026" connectableBus="BUS-1026">
                <iidm:shuntLinearModel bPerSection="1.9979338842975204E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1033">
        <iidm:voltageLevel id="VL-1033" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1033" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1033" loadType="UNDEFINED" p0="26.33" q0="5.3" bus="BUS-1033" connectableBus="BUS-1033"/>
            <iidm:shunt id="SHUNT-1033" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1033" connectableBus="BUS-1033">
                <iidm:shuntLinearModel bPerSection="8.90495867768595E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1035">
        <iidm:voltageLevel id="VL-1035" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1035" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1035" loadType="UNDEFINED" p0="382.5" q0="57.9" bus="BUS-1035" connectableBus="BUS-1035"/>
            <iidm:shunt id="SHUNT-1035" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1035" connectableBus="BUS-1035">
                <iidm:shuntLinearModel bPerSection="1.6859504132231407E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1039">
        <iidm:voltageLevel id="VL-1039" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1039" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1039" loadType="UNDEFINED" p0="34.64" q0="-0.0" bus="BUS-1039" connectableBus="BUS-1039"/>
            <iidm:shunt id="SHUNT-1039" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1039" connectableBus="BUS-1039">
                <iidm:shuntLinearModel bPerSection="1.8801652892561983E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1040">
        <iidm:voltageLevel id="VL-1040" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1040" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1040" loadType="UNDEFINED" p0="31.94" q0="8.8" bus="BUS-1040" connectableBus="BUS-1040"/>
            <iidm:shunt id="SHUNT-1040" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1040" connectableBus="BUS-1040">
                <iidm:shuntLinearModel bPerSection="7.830578512396696E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1043">
        <iidm:voltageLevel id="VL-1043" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1043" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1043" energySource="OTHER" minP="300.0" maxP="900.0" ratedS="100.0" voltageRegulatorOn="true" targetP="600.0" targetV="380.0" targetQ="112.24" bus="BUS-1043" connectableBus="BUS-1043">
                <iidm:minMaxReactiveLimits minQ="-163.4" maxQ="387.88"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1051">
        <iidm:voltageLevel id="VL-1051" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1051" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1051" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1051" connectableBus="BUS-1051">
                <iidm:shuntLinearModel bPerSection="7.830578512396696E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1077">
        <iidm:voltageLevel id="VL-1077" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1077" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1077" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1077" connectableBus="BUS-1077">
                <iidm:shuntLinearModel bPerSection="2.066115702479339E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1078">
        <iidm:voltageLevel id="VL-1078" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1078" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1078" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1078" connectableBus="BUS-1078">
                <iidm:shuntLinearModel bPerSection="9.793388429752067E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1081">
        <iidm:voltageLevel id="VL-1081" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1081" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1081" loadType="UNDEFINED" p0="277.86" q0="58.95" bus="BUS-1081" connectableBus="BUS-1081"/>
            <iidm:shunt id="SHUNT-1081" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1081" connectableBus="BUS-1081">
                <iidm:shuntLinearModel bPerSection="0.0012664864542936288" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-7361" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-7361" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-7361" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7361" connectableBus="BUS-7361">
                <iidm:shuntLinearModel bPerSection="2.9524793388429753E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1081-7361" r="0.331056" x="22.760099999999998" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-1081" bus1="BUS-1081" connectableBus1="BUS-1081" voltageLevelId2="VL-7361" bus2="BUS-7361" connectableBus2="BUS-7361" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="672.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="672.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="672.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="672.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="672.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="672.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1083">
        <iidm:voltageLevel id="VL-1083" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1083" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1083" energySource="OTHER" minP="0.0" maxP="120.0" ratedS="100.0" voltageRegulatorOn="true" targetP="60.0" targetV="220.0" targetQ="17.515" bus="BUS-1083" connectableBus="BUS-1083">
                <iidm:minMaxReactiveLimits minQ="-19.88" maxQ="54.91"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1090">
        <iidm:voltageLevel id="VL-1090" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1090" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1090" loadType="UNDEFINED" p0="56.06" q0="18.7" bus="BUS-1090" connectableBus="BUS-1090"/>
            <iidm:shunt id="SHUNT-1090" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1090" connectableBus="BUS-1090">
                <iidm:shuntLinearModel bPerSection="8.760330578512397E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1093">
        <iidm:voltageLevel id="VL-1093" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1093" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1093" energySource="OTHER" minP="400.0" maxP="1200.0" ratedS="100.0" voltageRegulatorOn="true" targetP="800.0" targetV="380.0" targetQ="182.77" bus="BUS-1093" connectableBus="BUS-1093">
                <iidm:minMaxReactiveLimits minQ="-185.15" maxQ="550.69"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1096">
        <iidm:voltageLevel id="VL-1096" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1096" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1096" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1096" connectableBus="BUS-1096">
                <iidm:shuntLinearModel bPerSection="3.3057851239669424E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1100">
        <iidm:voltageLevel id="VL-1100" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1100" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1100" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="220.0" targetQ="11.895" bus="BUS-1100" connectableBus="BUS-1100">
                <iidm:minMaxReactiveLimits minQ="-13.01" maxQ="36.8"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1101">
        <iidm:voltageLevel id="VL-1101" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1101" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1101" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1101" connectableBus="BUS-1101">
                <iidm:shuntLinearModel bPerSection="4.235537190082644E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1102">
        <iidm:voltageLevel id="VL-1102" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1102" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1102" energySource="OTHER" minP="-165.54" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-32.77" targetV="220.0" targetQ="13.23" bus="BUS-1102" connectableBus="BUS-1102">
                <iidm:minMaxReactiveLimits minQ="-11.59" maxQ="38.05"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1105">
        <iidm:voltageLevel id="VL-1105" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1105" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1105" loadType="UNDEFINED" p0="29.83" q0="7.3" bus="BUS-1105" connectableBus="BUS-1105"/>
            <iidm:shunt id="SHUNT-1105" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1105" connectableBus="BUS-1105">
                <iidm:shuntLinearModel bPerSection="1.340909090909091E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1111">
        <iidm:voltageLevel id="VL-1111" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1111" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1111" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1111" connectableBus="BUS-1111">
                <iidm:shuntLinearModel bPerSection="2.272727272727273E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1129">
        <iidm:voltageLevel id="VL-1129" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1129" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1129" loadType="UNDEFINED" p0="190.47" q0="55.03" bus="BUS-1129" connectableBus="BUS-1129"/>
            <iidm:shunt id="SHUNT-1129" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1129" connectableBus="BUS-1129">
                <iidm:shuntLinearModel bPerSection="1.384297520661157E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1136">
        <iidm:voltageLevel id="VL-1136" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1136" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1136" loadType="UNDEFINED" p0="16.22" q0="2.0" bus="BUS-1136" connectableBus="BUS-1136"/>
            <iidm:shunt id="SHUNT-1136" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1136" connectableBus="BUS-1136">
                <iidm:shuntLinearModel bPerSection="1.4669421487603305E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1137">
        <iidm:voltageLevel id="VL-1137" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1137" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1137" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1137" connectableBus="BUS-1137">
                <iidm:shuntLinearModel bPerSection="1.0330578512396695E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1146">
        <iidm:voltageLevel id="VL-1146" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1146" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1146" loadType="UNDEFINED" p0="32.84" q0="-0.0" bus="BUS-1146" connectableBus="BUS-1146"/>
            <iidm:shunt id="SHUNT-1146" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1146" connectableBus="BUS-1146">
                <iidm:shuntLinearModel bPerSection="2.9132231404958676E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1151">
        <iidm:voltageLevel id="VL-1151" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1151" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1151" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1151" connectableBus="BUS-1151">
                <iidm:shuntLinearModel bPerSection="3.8884297520661157E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1153">
        <iidm:voltageLevel id="VL-1153" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1153" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1153" loadType="UNDEFINED" p0="12.41" q0="3.9" bus="BUS-1153" connectableBus="BUS-1153"/>
            <iidm:shunt id="SHUNT-1153" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1153" connectableBus="BUS-1153">
                <iidm:shuntLinearModel bPerSection="4.6074380165289256E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1156">
        <iidm:voltageLevel id="VL-1156" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1156" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1156" loadType="UNDEFINED" p0="65.67" q0="24.0" bus="BUS-1156" connectableBus="BUS-1156"/>
            <iidm:shunt id="SHUNT-1156" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1156" connectableBus="BUS-1156">
                <iidm:shuntLinearModel bPerSection="2.055785123966942E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-3485" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-3485" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-3485" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3485" connectableBus="BUS-3485">
                <iidm:shuntLinearModel bPerSection="4.5025401662049856E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-3485-1156" r="0.14616800000000002" x="14.082464" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-3485" bus1="BUS-3485" connectableBus1="BUS-3485" voltageLevelId2="VL-1156" bus2="BUS-1156" connectableBus2="BUS-1156" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1086.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1086.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1086.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1086.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1159">
        <iidm:voltageLevel id="VL-1159" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1159" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1159" loadType="UNDEFINED" p0="112.4" q0="13.0" bus="BUS-1159" connectableBus="BUS-1159"/>
            <iidm:shunt id="SHUNT-1159" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1159" connectableBus="BUS-1159">
                <iidm:shuntLinearModel bPerSection="8.243801652892563E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1172">
        <iidm:voltageLevel id="VL-1172" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1172" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1172" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1172" connectableBus="BUS-1172">
                <iidm:shuntLinearModel bPerSection="4.752066115702479E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1179">
        <iidm:voltageLevel id="VL-1179" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1179" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1179" loadType="UNDEFINED" p0="86.6" q0="23.4" bus="BUS-1179" connectableBus="BUS-1179"/>
            <iidm:shunt id="SHUNT-1179" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1179" connectableBus="BUS-1179">
                <iidm:shuntLinearModel bPerSection="8.057851239669421E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1183">
        <iidm:voltageLevel id="VL-1183" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1183" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1183" loadType="UNDEFINED" p0="199.4" q0="-19.9" bus="BUS-1183" connectableBus="BUS-1183"/>
            <iidm:shunt id="SHUNT-1183" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1183" connectableBus="BUS-1183">
                <iidm:shuntLinearModel bPerSection="1.3801652892561983E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1187">
        <iidm:voltageLevel id="VL-1187" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1187" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1187" loadType="UNDEFINED" p0="67.57" q0="21.2" bus="BUS-1187" connectableBus="BUS-1187"/>
            <iidm:shunt id="SHUNT-1187" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1187" connectableBus="BUS-1187">
                <iidm:shuntLinearModel bPerSection="1.1797520661157024E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1188">
        <iidm:voltageLevel id="VL-1188" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1188" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1188" loadType="UNDEFINED" p0="30.93" q0="6.6" bus="BUS-1188" connectableBus="BUS-1188"/>
            <iidm:shunt id="SHUNT-1188" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1188" connectableBus="BUS-1188">
                <iidm:shuntLinearModel bPerSection="1.8780991735537189E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1194">
        <iidm:voltageLevel id="VL-1194" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1194" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1194" loadType="UNDEFINED" p0="129.6" q0="13.3" bus="BUS-1194" connectableBus="BUS-1194"/>
            <iidm:shunt id="SHUNT-1194" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1194" connectableBus="BUS-1194">
                <iidm:shuntLinearModel bPerSection="9.681440443213296E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1198">
        <iidm:voltageLevel id="VL-1198" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1198" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1198" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1198" connectableBus="BUS-1198">
                <iidm:shuntLinearModel bPerSection="2.1217240997229917E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-7473" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-7473" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-7473" loadType="UNDEFINED" p0="113.44" q0="71.42" bus="BUS-7473" connectableBus="BUS-7473"/>
            <iidm:shunt id="SHUNT-7473" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7473" connectableBus="BUS-7473">
                <iidm:shuntLinearModel bPerSection="2.2892561983471073E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1198-7473" r="0.156332" x="12.941676" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1198" bus1="BUS-1198" connectableBus1="BUS-1198" voltageLevelId2="VL-7473" bus2="BUS-7473" connectableBus2="BUS-7473" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1182.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1182.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1182.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1182.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1198-7473-0" r="0.156332" x="13.30516" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1198" bus1="BUS-1198" connectableBus1="BUS-1198" voltageLevelId2="VL-7473" bus2="BUS-7473" connectableBus2="BUS-7473" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1149.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1149.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1149.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1149.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1201">
        <iidm:voltageLevel id="VL-1201" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1201" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1201" loadType="UNDEFINED" p0="114.1" q0="23.5" bus="BUS-1201" connectableBus="BUS-1201"/>
            <iidm:shunt id="SHUNT-1201" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1201" connectableBus="BUS-1201">
                <iidm:shuntLinearModel bPerSection="2.231404958677686E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1216">
        <iidm:voltageLevel id="VL-1216" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1216" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1216" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1216" connectableBus="BUS-1216">
                <iidm:shuntLinearModel bPerSection="1.0185950413223139E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1233">
        <iidm:voltageLevel id="VL-1233" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1233" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1233" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1233" connectableBus="BUS-1233">
                <iidm:shuntLinearModel bPerSection="3.553719008264463E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1234">
        <iidm:voltageLevel id="VL-1234" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1234" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1234" loadType="UNDEFINED" p0="71.78" q0="17.9" bus="BUS-1234" connectableBus="BUS-1234"/>
            <iidm:shunt id="SHUNT-1234" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1234" connectableBus="BUS-1234">
                <iidm:shuntLinearModel bPerSection="4.049586776859504E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1237">
        <iidm:voltageLevel id="VL-1237" nominalV="380.0" lowVoltageLimit="266.0" highVoltageLimit="494.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1237" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1237" energySource="OTHER" minP="666.67" maxP="2000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1333.335" targetV="380.0" targetQ="293.585" bus="BUS-1237" connectableBus="BUS-1237">
                <iidm:minMaxReactiveLimits minQ="-319.44" maxQ="906.61"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1248">
        <iidm:voltageLevel id="VL-1248" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1248" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1248" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1248" connectableBus="BUS-1248">
                <iidm:shuntLinearModel bPerSection="2.417355371900826E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1249">
        <iidm:voltageLevel id="VL-1249" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1249" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1249" loadType="UNDEFINED" p0="348.93" q0="26.47" bus="BUS-1249" connectableBus="BUS-1249"/>
            <iidm:shunt id="SHUNT-1249" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1249" connectableBus="BUS-1249">
                <iidm:shuntLinearModel bPerSection="6.481994459833795E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1251">
        <iidm:voltageLevel id="VL-1251" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1251" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1251" energySource="OTHER" minP="400.0" maxP="1200.0" ratedS="100.0" voltageRegulatorOn="true" targetP="800.0" targetV="380.0" targetQ="182.77" bus="BUS-1251" connectableBus="BUS-1251">
                <iidm:minMaxReactiveLimits minQ="-185.15" maxQ="550.69"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1262">
        <iidm:voltageLevel id="VL-1262" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1262" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-1551" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1262" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1262" connectableBus="BUS-1262">
                <iidm:shuntLinearModel bPerSection="2.2169421487603307E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-1551" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1551" connectableBus="BUS-1551">
                <iidm:shuntLinearModel bPerSection="1.6508264462809918E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-1465" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1465" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-7537" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1465" loadType="UNDEFINED" p0="-11.03" q0="-5.11" bus="BUS-1465" connectableBus="BUS-1465"/>
            <iidm:shunt id="SHUNT-1465" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1465" connectableBus="BUS-1465">
                <iidm:shuntLinearModel bPerSection="2.0572578254847643E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-7537" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7537" connectableBus="BUS-7537">
                <iidm:shuntLinearModel bPerSection="1.1900360803324101E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1465-1262" r="0.15149200000000002" x="13.703975999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1465" bus1="BUS-1465" connectableBus1="BUS-1465" voltageLevelId2="VL-1262" bus2="BUS-1262" connectableBus2="BUS-1262" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1116.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1116.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1116.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1116.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1465-1262-0" r="0.161656" x="12.442188" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1465" bus1="BUS-1465" connectableBus1="BUS-1465" voltageLevelId2="VL-1262" bus2="BUS-1262" connectableBus2="BUS-1262" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1229.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1229.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1229.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1229.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1465-1551" r="0.166496" x="12.331352" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1465" bus1="BUS-1465" connectableBus1="BUS-1465" voltageLevelId2="VL-1262" bus2="BUS-1551" connectableBus2="BUS-1551" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1240.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1240.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1240.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1240.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-7537-1551" r="0.166496" x="13.182224" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1465" bus1="BUS-7537" connectableBus1="BUS-7537" voltageLevelId2="VL-1262" bus2="BUS-1551" connectableBus2="BUS-1551" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1160.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1160.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1160.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1160.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-7537-1551-0" r="0.1815" x="12.834712" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1465" bus1="BUS-7537" connectableBus1="BUS-7537" voltageLevelId2="VL-1262" bus2="BUS-1551" connectableBus2="BUS-1551" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1192.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1192.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1192.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1192.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1265">
        <iidm:voltageLevel id="VL-1265" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1265" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1265" loadType="UNDEFINED" p0="173.0" q0="-21.3" bus="BUS-1265" connectableBus="BUS-1265"/>
            <iidm:shunt id="SHUNT-1265" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1265" connectableBus="BUS-1265">
                <iidm:shuntLinearModel bPerSection="1.2252066115702478E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1275">
        <iidm:voltageLevel id="VL-1275" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1275" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1275" loadType="UNDEFINED" p0="52.46" q0="2.9" bus="BUS-1275" connectableBus="BUS-1275"/>
            <iidm:shunt id="SHUNT-1275" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1275" connectableBus="BUS-1275">
                <iidm:shuntLinearModel bPerSection="7.231404958677685E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1295">
        <iidm:voltageLevel id="VL-1295" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1295" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1295" energySource="OTHER" minP="-165.47" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-32.735" targetV="220.0" targetQ="12.02" bus="BUS-1295" connectableBus="BUS-1295">
                <iidm:minMaxReactiveLimits minQ="-12.88" maxQ="36.92"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1301">
        <iidm:voltageLevel id="VL-1301" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1301" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1301" loadType="UNDEFINED" p0="479.0" q0="99.2" bus="BUS-1301" connectableBus="BUS-1301"/>
            <iidm:shunt id="SHUNT-1301" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1301" connectableBus="BUS-1301">
                <iidm:shuntLinearModel bPerSection="2.2066115702479338E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1305">
        <iidm:voltageLevel id="VL-1305" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1305" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1305" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1305" connectableBus="BUS-1305">
                <iidm:shuntLinearModel bPerSection="8.966942148760331E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1311">
        <iidm:voltageLevel id="VL-1311" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1311" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1311" loadType="UNDEFINED" p0="37.94" q0="15.2" bus="BUS-1311" connectableBus="BUS-1311"/>
            <iidm:shunt id="SHUNT-1311" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1311" connectableBus="BUS-1311">
                <iidm:shuntLinearModel bPerSection="2.445290858725762E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1326">
        <iidm:voltageLevel id="VL-1326" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1326" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1326" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1326" connectableBus="BUS-1326">
                <iidm:shuntLinearModel bPerSection="2.024793388429752E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1334">
        <iidm:voltageLevel id="VL-1334" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1334" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1334" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1334" connectableBus="BUS-1334">
                <iidm:shuntLinearModel bPerSection="1.2190082644628098E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1341">
        <iidm:voltageLevel id="VL-1341" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1341" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1341" energySource="OTHER" minP="0.0" maxP="120.0" ratedS="100.0" voltageRegulatorOn="true" targetP="60.0" targetV="220.0" targetQ="19.705" bus="BUS-1341" connectableBus="BUS-1341">
                <iidm:minMaxReactiveLimits minQ="-17.62" maxQ="57.03"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1343">
        <iidm:voltageLevel id="VL-1343" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1343" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1343" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1343" connectableBus="BUS-1343">
                <iidm:shuntLinearModel bPerSection="4.037396121883656E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1354">
        <iidm:voltageLevel id="VL-1354" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1354" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1354" energySource="OTHER" minP="-328.67" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-114.335" targetV="220.0" targetQ="13.175" bus="BUS-1354" connectableBus="BUS-1354">
                <iidm:minMaxReactiveLimits minQ="-11.73" maxQ="38.08"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1355">
        <iidm:voltageLevel id="VL-1355" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1355" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1355" loadType="UNDEFINED" p0="-3.29" q0="-1.32" bus="BUS-1355" connectableBus="BUS-1355"/>
            <iidm:shunt id="SHUNT-1355" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1355" connectableBus="BUS-1355">
                <iidm:shuntLinearModel bPerSection="0.001320668891966759" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-5856" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-5856" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-5856" energySource="OTHER" minP="160.0" maxP="480.0" ratedS="100.0" voltageRegulatorOn="true" targetP="320.0" targetV="220.0" targetQ="64.565" bus="BUS-5856" connectableBus="BUS-5856">
                <iidm:minMaxReactiveLimits minQ="-85.0" maxQ="214.13"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1355-5856" r="0.371228" x="21.084007999999997" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-1355" bus1="BUS-1355" connectableBus1="BUS-1355" voltageLevelId2="VL-5856" bus2="BUS-5856" connectableBus2="BUS-5856" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="725.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="725.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="725.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="725.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="725.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1355-5856-0" r="0.381392" x="19.980003999999997" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-1355" bus1="BUS-1355" connectableBus1="BUS-1355" voltageLevelId2="VL-5856" bus2="BUS-5856" connectableBus2="BUS-5856" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="766.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="766.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="766.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="766.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="766.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="766.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1355-5856-1" r="0.431728" x="19.613616" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-1355" bus1="BUS-1355" connectableBus1="BUS-1355" voltageLevelId2="VL-5856" bus2="BUS-5856" connectableBus2="BUS-5856" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="780.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="780.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="780.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="780.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="780.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="780.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1364">
        <iidm:voltageLevel id="VL-1364" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1364" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1364" loadType="UNDEFINED" p0="40.85" q0="14.5" bus="BUS-1364" connectableBus="BUS-1364"/>
            <iidm:shunt id="SHUNT-1364" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1364" connectableBus="BUS-1364">
                <iidm:shuntLinearModel bPerSection="1.2190082644628098E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1380">
        <iidm:voltageLevel id="VL-1380" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1380" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1380" loadType="UNDEFINED" p0="145.2" q0="21.4" bus="BUS-1380" connectableBus="BUS-1380"/>
            <iidm:shunt id="SHUNT-1380" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1380" connectableBus="BUS-1380">
                <iidm:shuntLinearModel bPerSection="2.2520661157024793E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1394">
        <iidm:voltageLevel id="VL-1394" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1394" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1394" loadType="UNDEFINED" p0="30.93" q0="7.6" bus="BUS-1394" connectableBus="BUS-1394"/>
            <iidm:shunt id="SHUNT-1394" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1394" connectableBus="BUS-1394">
                <iidm:shuntLinearModel bPerSection="9.6900826446281E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1397">
        <iidm:voltageLevel id="VL-1397" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1397" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1397" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1397" connectableBus="BUS-1397">
                <iidm:shuntLinearModel bPerSection="4.4214876033057856E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1398">
        <iidm:voltageLevel id="VL-1398" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1398" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1398" loadType="UNDEFINED" p0="196.7" q0="44.2" bus="BUS-1398" connectableBus="BUS-1398"/>
            <iidm:shunt id="SHUNT-1398" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1398" connectableBus="BUS-1398">
                <iidm:shuntLinearModel bPerSection="2.066115702479339E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1401">
        <iidm:voltageLevel id="VL-1401" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1401" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1401" loadType="UNDEFINED" p0="11.91" q0="2.9" bus="BUS-1401" connectableBus="BUS-1401"/>
            <iidm:shunt id="SHUNT-1401" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1401" connectableBus="BUS-1401">
                <iidm:shuntLinearModel bPerSection="1.0888429752066115E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1414">
        <iidm:voltageLevel id="VL-1414" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1414" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1414" loadType="UNDEFINED" p0="144.7" q0="20.3" bus="BUS-1414" connectableBus="BUS-1414"/>
            <iidm:shunt id="SHUNT-1414" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1414" connectableBus="BUS-1414">
                <iidm:shuntLinearModel bPerSection="1.3119834710743802E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1415">
        <iidm:voltageLevel id="VL-1415" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1415" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1415" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1415" connectableBus="BUS-1415">
                <iidm:shuntLinearModel bPerSection="6.198347107438016E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1422">
        <iidm:voltageLevel id="VL-1422" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1422" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1422" energySource="OTHER" minP="-134.67" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-17.335" targetV="220.0" targetQ="5.65" bus="BUS-1422" connectableBus="BUS-1422">
                <iidm:minMaxReactiveLimits minQ="-6.79" maxQ="18.09"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1435">
        <iidm:voltageLevel id="VL-1435" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1435" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1435" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1435" connectableBus="BUS-1435">
                <iidm:shuntLinearModel bPerSection="7.954545454545455E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1436">
        <iidm:voltageLevel id="VL-1436" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1436" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1436" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="220.0" targetQ="12.815" bus="BUS-1436" connectableBus="BUS-1436">
                <iidm:minMaxReactiveLimits minQ="-12.09" maxQ="37.72"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1448">
        <iidm:voltageLevel id="VL-1448" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1448" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-9217" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1448" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1448" connectableBus="BUS-1448">
                <iidm:shuntLinearModel bPerSection="1.9607438016528924E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-9217" sectionCount="1" voltageRegulatorOn="false" bus="BUS-9217" connectableBus="BUS-9217">
                <iidm:shuntLinearModel bPerSection="1.3078512396694214E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-5837" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-5837" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-5837" sectionCount="1" voltageRegulatorOn="false" bus="BUS-5837" connectableBus="BUS-5837">
                <iidm:shuntLinearModel bPerSection="9.144559556786703E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-5837-1448" r="0.156332" x="14.513224" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-5837" bus1="BUS-5837" connectableBus1="BUS-5837" voltageLevelId2="VL-1448" bus2="BUS-1448" connectableBus2="BUS-1448" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1054.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1054.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1054.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1054.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-5837-1448-0" r="0.14616800000000002" x="14.496768" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-5837" bus1="BUS-5837" connectableBus1="BUS-5837" voltageLevelId2="VL-1448" bus2="BUS-1448" connectableBus2="BUS-1448" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1055.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1055.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1055.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1055.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-5837-9217" r="0.34122" x="22.98032" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-5837" bus1="BUS-5837" connectableBus1="BUS-5837" voltageLevelId2="VL-1448" bus2="BUS-9217" connectableBus2="BUS-9217" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="666.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="666.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="666.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="666.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="666.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="666.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1459">
        <iidm:voltageLevel id="VL-1459" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1459" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1459" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1459" connectableBus="BUS-1459">
                <iidm:shuntLinearModel bPerSection="6.983471074380165E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1462">
        <iidm:voltageLevel id="VL-1462" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1462" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1462" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1462" connectableBus="BUS-1462">
                <iidm:shuntLinearModel bPerSection="8.677685950413222E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1478">
        <iidm:voltageLevel id="VL-1478" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1478" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1478" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="220.0" targetQ="11.48" bus="BUS-1478" connectableBus="BUS-1478">
                <iidm:minMaxReactiveLimits minQ="-13.44" maxQ="36.4"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1483">
        <iidm:voltageLevel id="VL-1483" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1483" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1483" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1483" connectableBus="BUS-1483">
                <iidm:shuntLinearModel bPerSection="1.0041322314049587E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2526" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2526" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2526" loadType="UNDEFINED" p0="238.45" q0="46.86" bus="BUS-2526" connectableBus="BUS-2526"/>
            <iidm:shunt id="SHUNT-2526" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2526" connectableBus="BUS-2526">
                <iidm:shuntLinearModel bPerSection="8.693524653739611E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2526-1483" r="0.436568" x="19.0817" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-2526" bus1="BUS-2526" connectableBus1="BUS-2526" voltageLevelId2="VL-1483" bus2="BUS-1483" connectableBus2="BUS-1483" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="801.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="801.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="801.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="801.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="801.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1486">
        <iidm:voltageLevel id="VL-1486" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1486" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1486" loadType="UNDEFINED" p0="79.59" q0="18.8" bus="BUS-1486" connectableBus="BUS-1486"/>
            <iidm:shunt id="SHUNT-1486" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1486" connectableBus="BUS-1486">
                <iidm:shuntLinearModel bPerSection="1.4008264462809917E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1502">
        <iidm:voltageLevel id="VL-1502" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1502" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1502" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1502" connectableBus="BUS-1502">
                <iidm:shuntLinearModel bPerSection="2.5703709833795014E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2795" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2795" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2795" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2795" connectableBus="BUS-2795">
                <iidm:shuntLinearModel bPerSection="4.008264462809918E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1502-2795" r="0.161656" x="13.562648" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1502" bus1="BUS-1502" connectableBus1="BUS-1502" voltageLevelId2="VL-2795" bus2="BUS-2795" connectableBus2="BUS-2795" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1128.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1128.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1128.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1128.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1504">
        <iidm:voltageLevel id="VL-1504" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1504" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1504" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1504" connectableBus="BUS-1504">
                <iidm:shuntLinearModel bPerSection="3.801652892561983E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1526">
        <iidm:voltageLevel id="VL-1526" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1526" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1526" loadType="UNDEFINED" p0="-10.86" q0="-5.93" bus="BUS-1526" connectableBus="BUS-1526"/>
            <iidm:shunt id="SHUNT-1526" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1526" connectableBus="BUS-1526">
                <iidm:shuntLinearModel bPerSection="2.5909090909090907E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2848" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2848" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2848" loadType="UNDEFINED" p0="453.23" q0="139.16" bus="BUS-2848" connectableBus="BUS-2848"/>
            <iidm:shunt id="SHUNT-2848" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2848" connectableBus="BUS-2848">
                <iidm:shuntLinearModel bPerSection="1.7716909972299166E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2848-1526" r="0.17665999999999998" x="11.513392" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2848" bus1="BUS-2848" connectableBus1="BUS-2848" voltageLevelId2="VL-1526" bus2="BUS-1526" connectableBus2="BUS-1526" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1328.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1328.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1328.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1328.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1538">
        <iidm:voltageLevel id="VL-1538" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1538" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1538" loadType="UNDEFINED" p0="36.34" q0="15.2" bus="BUS-1538" connectableBus="BUS-1538"/>
            <iidm:shunt id="SHUNT-1538" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1538" connectableBus="BUS-1538">
                <iidm:shuntLinearModel bPerSection="6.198347107438016E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1539">
        <iidm:voltageLevel id="VL-1539" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1539" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1539" loadType="UNDEFINED" p0="73.58" q0="3.24" bus="BUS-1539" connectableBus="BUS-1539"/>
            <iidm:shunt id="SHUNT-1539" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1539" connectableBus="BUS-1539">
                <iidm:shuntLinearModel bPerSection="0.0010816115702479338" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-3239" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-3239" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-3239" loadType="UNDEFINED" p0="-5.06" q0="-1.84" bus="BUS-3239" connectableBus="BUS-3239"/>
            <iidm:shunt id="SHUNT-3239" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3239" connectableBus="BUS-3239">
                <iidm:shuntLinearModel bPerSection="0.0012972785664819946" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-3239-1539" r="0.161656" x="12.724844" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-3239" bus1="BUS-3239" connectableBus1="BUS-3239" voltageLevelId2="VL-1539" bus2="BUS-1539" connectableBus2="BUS-1539" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1202.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1202.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1202.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1202.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-3239-1539-0" r="0.34122" x="22.61974" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-3239" bus1="BUS-3239" connectableBus1="BUS-3239" voltageLevelId2="VL-1539" bus2="BUS-1539" connectableBus2="BUS-1539" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="676.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="676.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="676.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="676.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="676.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="676.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1545">
        <iidm:voltageLevel id="VL-1545" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1545" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1545" loadType="UNDEFINED" p0="42.55" q0="8.2" bus="BUS-1545" connectableBus="BUS-1545"/>
            <iidm:shunt id="SHUNT-1545" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1545" connectableBus="BUS-1545">
                <iidm:shuntLinearModel bPerSection="4.256198347107438E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1547">
        <iidm:voltageLevel id="VL-1547" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1547" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1547" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1547" connectableBus="BUS-1547">
                <iidm:shuntLinearModel bPerSection="2.107438016528926E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1552">
        <iidm:voltageLevel id="VL-1552" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1552" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1552" loadType="UNDEFINED" p0="20.42" q0="8.1" bus="BUS-1552" connectableBus="BUS-1552"/>
            <iidm:shunt id="SHUNT-1552" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1552" connectableBus="BUS-1552">
                <iidm:shuntLinearModel bPerSection="2.4342105263157893E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1554">
        <iidm:voltageLevel id="VL-1554" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1554" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1554" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1554" connectableBus="BUS-1554">
                <iidm:shuntLinearModel bPerSection="1.0247933884297521E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1556">
        <iidm:voltageLevel id="VL-1556" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1556" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1556" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1556" connectableBus="BUS-1556">
                <iidm:shuntLinearModel bPerSection="1.9628099173553717E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1562">
        <iidm:voltageLevel id="VL-1562" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1562" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1562" loadType="UNDEFINED" p0="77.39" q0="24.1" bus="BUS-1562" connectableBus="BUS-1562"/>
            <iidm:shunt id="SHUNT-1562" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1562" connectableBus="BUS-1562">
                <iidm:shuntLinearModel bPerSection="5.5165289256198344E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1566">
        <iidm:voltageLevel id="VL-1566" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1566" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1566" loadType="UNDEFINED" p0="156.9" q0="-4.0" bus="BUS-1566" connectableBus="BUS-1566"/>
            <iidm:shunt id="SHUNT-1566" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1566" connectableBus="BUS-1566">
                <iidm:shuntLinearModel bPerSection="5.1239669421487605E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1568">
        <iidm:voltageLevel id="VL-1568" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1568" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1568" loadType="UNDEFINED" p0="69.08" q0="21.5" bus="BUS-1568" connectableBus="BUS-1568"/>
            <iidm:shunt id="SHUNT-1568" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1568" connectableBus="BUS-1568">
                <iidm:shuntLinearModel bPerSection="3.409090909090909E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1578">
        <iidm:voltageLevel id="VL-1578" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1578" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1578" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1578" connectableBus="BUS-1578">
                <iidm:shuntLinearModel bPerSection="2.8512396694214875E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1584">
        <iidm:voltageLevel id="VL-1584" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1584" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1584" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1584" connectableBus="BUS-1584">
                <iidm:shuntLinearModel bPerSection="6.694214876033059E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1592">
        <iidm:voltageLevel id="VL-1592" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1592" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1592" loadType="UNDEFINED" p0="28.33" q0="44.8" bus="BUS-1592" connectableBus="BUS-1592"/>
            <iidm:shunt id="SHUNT-1592" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1592" connectableBus="BUS-1592">
                <iidm:shuntLinearModel bPerSection="1.053719008264463E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1595">
        <iidm:voltageLevel id="VL-1595" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1595" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1595" loadType="UNDEFINED" p0="71.77" q0="13.57" bus="BUS-1595" connectableBus="BUS-1595"/>
            <iidm:shunt id="SHUNT-1595" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1595" connectableBus="BUS-1595">
                <iidm:shuntLinearModel bPerSection="7.93388429752066E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1604">
        <iidm:voltageLevel id="VL-1604" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1604" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1604" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="220.0" targetQ="12.745" bus="BUS-1604" connectableBus="BUS-1604">
                <iidm:minMaxReactiveLimits minQ="-12.17" maxQ="37.66"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1605">
        <iidm:voltageLevel id="VL-1605" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1605" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1605" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1605" connectableBus="BUS-1605">
                <iidm:shuntLinearModel bPerSection="1.0330578512396695E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1607">
        <iidm:voltageLevel id="VL-1607" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1607" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1607" loadType="UNDEFINED" p0="73.78" q0="-0.0" bus="BUS-1607" connectableBus="BUS-1607"/>
            <iidm:shunt id="SHUNT-1607" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1607" connectableBus="BUS-1607">
                <iidm:shuntLinearModel bPerSection="1.862880886426593E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1609">
        <iidm:voltageLevel id="VL-1609" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1609" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1609" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1609" connectableBus="BUS-1609">
                <iidm:shuntLinearModel bPerSection="1.353305785123967E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-4623" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-4623" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-4623" sectionCount="1" voltageRegulatorOn="false" bus="BUS-4623" connectableBus="BUS-4623">
                <iidm:shuntLinearModel bPerSection="5.567050761772853E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-4623-1609" r="0.156332" x="13.703975999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-4623" bus1="BUS-4623" connectableBus1="BUS-4623" voltageLevelId2="VL-1609" bus2="BUS-1609" connectableBus2="BUS-1609" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1116.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1116.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1116.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1116.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4623-1609-0" r="0.156332" x="12.755336" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-4623" bus1="BUS-4623" connectableBus1="BUS-4623" voltageLevelId2="VL-1609" bus2="BUS-1609" connectableBus2="BUS-1609" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1199.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1199.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1199.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1199.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4623-1609-1" r="0.156332" x="12.436864" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-4623" bus1="BUS-4623" connectableBus1="BUS-4623" voltageLevelId2="VL-1609" bus2="BUS-1609" connectableBus2="BUS-1609" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1230.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1230.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1230.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1230.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1625">
        <iidm:voltageLevel id="VL-1625" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1625" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1625" loadType="UNDEFINED" p0="73.18" q0="22.3" bus="BUS-1625" connectableBus="BUS-1625"/>
            <iidm:shunt id="SHUNT-1625" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1625" connectableBus="BUS-1625">
                <iidm:shuntLinearModel bPerSection="1.8119834710743802E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1629">
        <iidm:voltageLevel id="VL-1629" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1629" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1629" loadType="UNDEFINED" p0="41.95" q0="8.5" bus="BUS-1629" connectableBus="BUS-1629"/>
            <iidm:shunt id="SHUNT-1629" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1629" connectableBus="BUS-1629">
                <iidm:shuntLinearModel bPerSection="2.169421487603306E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1643">
        <iidm:voltageLevel id="VL-1643" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1643" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1643" loadType="UNDEFINED" p0="95.71" q0="25.9" bus="BUS-1643" connectableBus="BUS-1643"/>
            <iidm:shunt id="SHUNT-1643" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1643" connectableBus="BUS-1643">
                <iidm:shuntLinearModel bPerSection="2.3512396694214878E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1644">
        <iidm:voltageLevel id="VL-1644" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1644" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1644" loadType="UNDEFINED" p0="449.56" q0="245.72" bus="BUS-1644" connectableBus="BUS-1644"/>
            <iidm:shunt id="SHUNT-1644" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1644" connectableBus="BUS-1644">
                <iidm:shuntLinearModel bPerSection="6.547783933518005E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1662">
        <iidm:voltageLevel id="VL-1662" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1662" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1662" loadType="UNDEFINED" p0="3.67" q0="-1.86" bus="BUS-1662" connectableBus="BUS-1662"/>
            <iidm:shunt id="SHUNT-1662" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1662" connectableBus="BUS-1662">
                <iidm:shuntLinearModel bPerSection="8.03719008264463E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1672">
        <iidm:voltageLevel id="VL-1672" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1672" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1672" loadType="UNDEFINED" p0="-28.13" q0="-0.83" bus="BUS-1672" connectableBus="BUS-1672"/>
            <iidm:shunt id="SHUNT-1672" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1672" connectableBus="BUS-1672">
                <iidm:shuntLinearModel bPerSection="2.066115702479339E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1680">
        <iidm:voltageLevel id="VL-1680" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1680" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1680" energySource="OTHER" minP="666.67" maxP="2000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1333.335" targetV="380.0" targetQ="316.395" bus="BUS-1680" connectableBus="BUS-1680">
                <iidm:minMaxReactiveLimits minQ="-296.1" maxQ="928.89"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1692">
        <iidm:voltageLevel id="VL-1692" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1692" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1692" loadType="UNDEFINED" p0="83.19" q0="25.8" bus="BUS-1692" connectableBus="BUS-1692"/>
            <iidm:shunt id="SHUNT-1692" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1692" connectableBus="BUS-1692">
                <iidm:shuntLinearModel bPerSection="6.818181818181818E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1704">
        <iidm:voltageLevel id="VL-1704" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1704" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1704" loadType="UNDEFINED" p0="62.16" q0="8.0" bus="BUS-1704" connectableBus="BUS-1704"/>
            <iidm:shunt id="SHUNT-1704" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1704" connectableBus="BUS-1704">
                <iidm:shuntLinearModel bPerSection="6.177685950413224E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1708">
        <iidm:voltageLevel id="VL-1708" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1708" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1708" energySource="OTHER" minP="333.33" maxP="1000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="666.665" targetV="380.0" targetQ="133.035" bus="BUS-1708" connectableBus="BUS-1708">
                <iidm:minMaxReactiveLimits minQ="-173.3" maxQ="439.37"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1709">
        <iidm:voltageLevel id="VL-1709" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1709" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1709" loadType="UNDEFINED" p0="-15.38" q0="-4.94" bus="BUS-1709" connectableBus="BUS-1709"/>
            <iidm:shunt id="SHUNT-1709" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1709" connectableBus="BUS-1709">
                <iidm:shuntLinearModel bPerSection="2.302044252077562E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-7702" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-7702" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-7702" sectionCount="1" voltageRegulatorOn="false" bus="BUS-7702" connectableBus="BUS-7702">
                <iidm:shuntLinearModel bPerSection="2.4132231404958677E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1709-7702" r="0.161656" x="13.340492000000001" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-1709" bus1="BUS-1709" connectableBus1="BUS-1709" voltageLevelId2="VL-7702" bus2="BUS-7702" connectableBus2="BUS-7702" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1146.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1146.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1146.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1146.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1709-7702-0" r="0.156332" x="13.587816" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-1709" bus1="BUS-1709" connectableBus1="BUS-1709" voltageLevelId2="VL-7702" bus2="BUS-7702" connectableBus2="BUS-7702" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1126.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1126.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1126.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1126.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1721">
        <iidm:voltageLevel id="VL-1721" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1721" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1721" energySource="OTHER" minP="0.0" maxP="40.0" ratedS="100.0" voltageRegulatorOn="true" targetP="20.0" targetV="220.0" targetQ="6.065" bus="BUS-1721" connectableBus="BUS-1721">
                <iidm:minMaxReactiveLimits minQ="-6.39" maxQ="18.52"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1742">
        <iidm:voltageLevel id="VL-1742" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1742" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1742" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1742" connectableBus="BUS-1742">
                <iidm:shuntLinearModel bPerSection="1.3801652892561983E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1746">
        <iidm:voltageLevel id="VL-1746" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1746" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1746" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1746" connectableBus="BUS-1746">
                <iidm:shuntLinearModel bPerSection="3.8429752066115703E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1750">
        <iidm:voltageLevel id="VL-1750" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1750" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1750" loadType="UNDEFINED" p0="58.46" q0="6.6" bus="BUS-1750" connectableBus="BUS-1750"/>
            <iidm:shunt id="SHUNT-1750" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1750" connectableBus="BUS-1750">
                <iidm:shuntLinearModel bPerSection="2.0929752066115704E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1754">
        <iidm:voltageLevel id="VL-1754" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1754" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1754" energySource="OTHER" minP="0.0" maxP="41.06" ratedS="100.0" voltageRegulatorOn="true" targetP="20.53" targetV="380.0" targetQ="4.535" bus="BUS-1754" connectableBus="BUS-1754">
                <iidm:minMaxReactiveLimits minQ="-7.92" maxQ="16.99"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-3857" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-3857" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-3857" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3857" connectableBus="BUS-3857">
                <iidm:shuntLinearModel bPerSection="2.4132231404958677E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1754-3857" r="0.156332" x="14.159904000000001" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1754" bus1="BUS-1754" connectableBus1="BUS-1754" voltageLevelId2="VL-3857" bus2="BUS-3857" connectableBus2="BUS-3857" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1080.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1080.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1080.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1754-3857-0" r="0.161656" x="14.513224" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1754" bus1="BUS-1754" connectableBus1="BUS-1754" voltageLevelId2="VL-3857" bus2="BUS-3857" connectableBus2="BUS-3857" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1054.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1054.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1054.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1054.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1754-3857-1" r="0.17182" x="14.993836" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1754" bus1="BUS-1754" connectableBus1="BUS-1754" voltageLevelId2="VL-3857" bus2="BUS-3857" connectableBus2="BUS-3857" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1020.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1020.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1020.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1020.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1758">
        <iidm:voltageLevel id="VL-1758" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1758" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1758" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1758" connectableBus="BUS-1758">
                <iidm:shuntLinearModel bPerSection="8.399584487534627E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1763">
        <iidm:voltageLevel id="VL-1763" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1763" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1763" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1763" connectableBus="BUS-1763">
                <iidm:shuntLinearModel bPerSection="1.9390581717451524E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1767">
        <iidm:voltageLevel id="VL-1767" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1767" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1767" loadType="UNDEFINED" p0="333.5" q0="-1.4" bus="BUS-1767" connectableBus="BUS-1767"/>
            <iidm:shunt id="SHUNT-1767" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1767" connectableBus="BUS-1767">
                <iidm:shuntLinearModel bPerSection="1.7293388429752066E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1768">
        <iidm:voltageLevel id="VL-1768" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1768" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1768" loadType="UNDEFINED" p0="73.98" q0="22.5" bus="BUS-1768" connectableBus="BUS-1768"/>
            <iidm:shunt id="SHUNT-1768" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1768" connectableBus="BUS-1768">
                <iidm:shuntLinearModel bPerSection="2.3760330578512396E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1775">
        <iidm:voltageLevel id="VL-1775" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1775" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1775" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1775" connectableBus="BUS-1775">
                <iidm:shuntLinearModel bPerSection="3.388429752066115E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2656" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2656" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2656" loadType="UNDEFINED" p0="-0.72" q0="0.0" bus="BUS-2656" connectableBus="BUS-2656"/>
            <iidm:shunt id="SHUNT-2656" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2656" connectableBus="BUS-2656">
                <iidm:shuntLinearModel bPerSection="4.8187184210526316E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2656-1775" r="0.391556" x="20.481912" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-2656" bus1="BUS-2656" connectableBus1="BUS-2656" voltageLevelId2="VL-1775" bus2="BUS-1775" connectableBus2="BUS-1775" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="747.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="747.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="747.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="747.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="747.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="747.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1794">
        <iidm:voltageLevel id="VL-1794" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1794" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1794" energySource="OTHER" minP="666.67" maxP="2000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1333.335" targetV="380.0" targetQ="314.335" bus="BUS-1794" connectableBus="BUS-1794">
                <iidm:minMaxReactiveLimits minQ="-297.68" maxQ="926.35"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1798">
        <iidm:voltageLevel id="VL-1798" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1798" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1798" loadType="UNDEFINED" p0="-0.63" q0="-0.83" bus="BUS-1798" connectableBus="BUS-1798"/>
            <iidm:shunt id="SHUNT-1798" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1798" connectableBus="BUS-1798">
                <iidm:shuntLinearModel bPerSection="1.579659833795014E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2467" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2467" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2467" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2467" connectableBus="BUS-2467">
                <iidm:shuntLinearModel bPerSection="2.4070247933884298E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-1798-2467" r="0.161656" x="14.39174" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1798" bus1="BUS-1798" connectableBus1="BUS-1798" voltageLevelId2="VL-2467" bus2="BUS-2467" connectableBus2="BUS-2467" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1063.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1063.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1063.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1063.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-1798-2467-0" r="0.15149200000000002" x="14.634708" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-1798" bus1="BUS-1798" connectableBus1="BUS-1798" voltageLevelId2="VL-2467" bus2="BUS-2467" connectableBus2="BUS-2467" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1045.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1045.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1045.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1045.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1803">
        <iidm:voltageLevel id="VL-1803" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1803" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1803" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1803" connectableBus="BUS-1803">
                <iidm:shuntLinearModel bPerSection="1.0330578512396695E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1808">
        <iidm:voltageLevel id="VL-1808" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1808" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1808" energySource="OTHER" minP="-0.8" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="49.6" targetV="220.0" targetQ="36.535" bus="BUS-1808" connectableBus="BUS-1808">
                <iidm:minMaxReactiveLimits minQ="-38.16" maxQ="111.23"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1813">
        <iidm:voltageLevel id="VL-1813" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1813" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1813" loadType="UNDEFINED" p0="88.92" q0="19.79" bus="BUS-1813" connectableBus="BUS-1813"/>
            <iidm:shunt id="SHUNT-1813" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1813" connectableBus="BUS-1813">
                <iidm:shuntLinearModel bPerSection="5.805785123966942E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1817">
        <iidm:voltageLevel id="VL-1817" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1817" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1817" loadType="UNDEFINED" p0="108.91" q0="33.7" bus="BUS-1817" connectableBus="BUS-1817"/>
            <iidm:shunt id="SHUNT-1817" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1817" connectableBus="BUS-1817">
                <iidm:shuntLinearModel bPerSection="3.8947368421052633E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1838">
        <iidm:voltageLevel id="VL-1838" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1838" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1838" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1838" connectableBus="BUS-1838">
                <iidm:shuntLinearModel bPerSection="6.239669421487603E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1844">
        <iidm:voltageLevel id="VL-1844" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1844" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1844" loadType="UNDEFINED" p0="-28.14" q0="-0.76" bus="BUS-1844" connectableBus="BUS-1844"/>
            <iidm:shunt id="SHUNT-1844" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1844" connectableBus="BUS-1844">
                <iidm:shuntLinearModel bPerSection="2.066115702479339E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1851">
        <iidm:voltageLevel id="VL-1851" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1851" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1851" energySource="OTHER" minP="0.0" maxP="31.92" ratedS="100.0" voltageRegulatorOn="true" targetP="15.96" targetV="220.0" targetQ="1.435" bus="BUS-1851" connectableBus="BUS-1851">
                <iidm:minMaxReactiveLimits minQ="-8.89" maxQ="11.76"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1852">
        <iidm:voltageLevel id="VL-1852" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1852" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1852" energySource="OTHER" minP="-322.4" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="-111.2" targetV="220.0" targetQ="20.82" bus="BUS-1852" connectableBus="BUS-1852">
                <iidm:minMaxReactiveLimits minQ="-16.52" maxQ="58.16"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1857">
        <iidm:voltageLevel id="VL-1857" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1857" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1857" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1857" connectableBus="BUS-1857">
                <iidm:shuntLinearModel bPerSection="3.161157024793389E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1860">
        <iidm:voltageLevel id="VL-1860" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1860" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1860" loadType="UNDEFINED" p0="88.8" q0="-3.2" bus="BUS-1860" connectableBus="BUS-1860"/>
            <iidm:shunt id="SHUNT-1860" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1860" connectableBus="BUS-1860">
                <iidm:shuntLinearModel bPerSection="2.816115702479339E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-8672" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-8672" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-8672" sectionCount="1" voltageRegulatorOn="false" bus="BUS-8672" connectableBus="BUS-8672">
                <iidm:shuntLinearModel bPerSection="1.9747233379501384E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-8672-1860" r="0.1815" x="11.609224" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-8672" bus1="BUS-8672" connectableBus1="BUS-8672" voltageLevelId2="VL-1860" bus2="BUS-1860" connectableBus2="BUS-1860" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1317.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1317.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1317.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1317.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-8672-1860-0" r="0.1815" x="11.548724" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-8672" bus1="BUS-8672" connectableBus1="BUS-8672" voltageLevelId2="VL-1860" bus2="BUS-1860" connectableBus2="BUS-1860" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1324.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1324.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1324.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1324.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-1866">
        <iidm:voltageLevel id="VL-1866" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1866" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1866" loadType="UNDEFINED" p0="209.2" q0="23.5" bus="BUS-1866" connectableBus="BUS-1866"/>
            <iidm:shunt id="SHUNT-1866" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1866" connectableBus="BUS-1866">
                <iidm:shuntLinearModel bPerSection="1.3305785123966942E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1868">
        <iidm:voltageLevel id="VL-1868" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1868" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1868" loadType="UNDEFINED" p0="11.71" q0="3.8" bus="BUS-1868" connectableBus="BUS-1868"/>
            <iidm:shunt id="SHUNT-1868" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1868" connectableBus="BUS-1868">
                <iidm:shuntLinearModel bPerSection="6.115702479338844E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1883">
        <iidm:voltageLevel id="VL-1883" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1883" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1883" loadType="UNDEFINED" p0="27.33" q0="5.0" bus="BUS-1883" connectableBus="BUS-1883"/>
            <iidm:shunt id="SHUNT-1883" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1883" connectableBus="BUS-1883">
                <iidm:shuntLinearModel bPerSection="1.3987603305785123E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1888">
        <iidm:voltageLevel id="VL-1888" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1888" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1888" energySource="OTHER" minP="312.78" maxP="912.78" ratedS="100.0" voltageRegulatorOn="true" targetP="612.78" targetV="220.0" targetQ="120.095" bus="BUS-1888" connectableBus="BUS-1888">
                <iidm:minMaxReactiveLimits minQ="-155.83" maxQ="396.02"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1896">
        <iidm:voltageLevel id="VL-1896" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1896" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1896" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1896" connectableBus="BUS-1896">
                <iidm:shuntLinearModel bPerSection="8.171745152354571E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1910">
        <iidm:voltageLevel id="VL-1910" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1910" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1910" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1910" connectableBus="BUS-1910">
                <iidm:shuntLinearModel bPerSection="5.537190082644628E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1914">
        <iidm:voltageLevel id="VL-1914" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1914" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1914" energySource="OTHER" minP="39.35" maxP="472.16" ratedS="100.0" voltageRegulatorOn="true" targetP="255.755" targetV="220.0" targetQ="4.705" bus="BUS-1914" connectableBus="BUS-1914">
                <iidm:minMaxReactiveLimits minQ="-150.95" maxQ="160.36"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1917">
        <iidm:voltageLevel id="VL-1917" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1917" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1917" loadType="UNDEFINED" p0="197.5" q0="-31.0" bus="BUS-1917" connectableBus="BUS-1917"/>
            <iidm:shunt id="SHUNT-1917" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1917" connectableBus="BUS-1917">
                <iidm:shuntLinearModel bPerSection="3.5826446280991735E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1923">
        <iidm:voltageLevel id="VL-1923" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1923" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1923" loadType="UNDEFINED" p0="192.11" q0="45.5" bus="BUS-1923" connectableBus="BUS-1923"/>
            <iidm:shunt id="SHUNT-1923" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1923" connectableBus="BUS-1923">
                <iidm:shuntLinearModel bPerSection="4.711911357340721E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1940">
        <iidm:voltageLevel id="VL-1940" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1940" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1940" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1940" connectableBus="BUS-1940">
                <iidm:shuntLinearModel bPerSection="2.458677685950413E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1959">
        <iidm:voltageLevel id="VL-1959" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1959" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-1959" energySource="OTHER" minP="0.0" maxP="40.0" ratedS="100.0" voltageRegulatorOn="true" targetP="20.0" targetV="220.0" targetQ="5.695" bus="BUS-1959" connectableBus="BUS-1959">
                <iidm:minMaxReactiveLimits minQ="-6.75" maxQ="18.14"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1965">
        <iidm:voltageLevel id="VL-1965" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1965" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1965" loadType="UNDEFINED" p0="248.7" q0="8.1" bus="BUS-1965" connectableBus="BUS-1965"/>
            <iidm:shunt id="SHUNT-1965" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1965" connectableBus="BUS-1965">
                <iidm:shuntLinearModel bPerSection="2.574380165289256E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1973">
        <iidm:voltageLevel id="VL-1973" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1973" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1973" loadType="UNDEFINED" p0="210.1" q0="66.2" bus="BUS-1973" connectableBus="BUS-1973"/>
            <iidm:shunt id="SHUNT-1973" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1973" connectableBus="BUS-1973">
                <iidm:shuntLinearModel bPerSection="0.0012264462809917355" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1979">
        <iidm:voltageLevel id="VL-1979" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1979" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-1979" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1979" connectableBus="BUS-1979">
                <iidm:shuntLinearModel bPerSection="2.8925619834710747E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1980">
        <iidm:voltageLevel id="VL-1980" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1980" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1980" loadType="UNDEFINED" p0="177.3" q0="36.4" bus="BUS-1980" connectableBus="BUS-1980"/>
            <iidm:shunt id="SHUNT-1980" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1980" connectableBus="BUS-1980">
                <iidm:shuntLinearModel bPerSection="1.446280991735537E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-1998">
        <iidm:voltageLevel id="VL-1998" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-1998" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-1998" loadType="UNDEFINED" p0="25.73" q0="7.3" bus="BUS-1998" connectableBus="BUS-1998"/>
            <iidm:shunt id="SHUNT-1998" sectionCount="1" voltageRegulatorOn="false" bus="BUS-1998" connectableBus="BUS-1998">
                <iidm:shuntLinearModel bPerSection="5.826446280991735E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2012">
        <iidm:voltageLevel id="VL-2012" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2012" v="220.0" angle="0.0"/>
                <iidm:bus id="BUS-4852" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2012" loadType="UNDEFINED" p0="41.45" q0="4.9" bus="BUS-2012" connectableBus="BUS-2012"/>
            <iidm:load id="LOAD-4852" loadType="UNDEFINED" p0="45.55" q0="-59.9" bus="BUS-4852" connectableBus="BUS-4852"/>
            <iidm:shunt id="SHUNT-2012" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2012" connectableBus="BUS-2012">
                <iidm:shuntLinearModel bPerSection="3.8078512396694215E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-4852" sectionCount="1" voltageRegulatorOn="false" bus="BUS-4852" connectableBus="BUS-4852">
                <iidm:shuntLinearModel bPerSection="6.206611570247933E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2183" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2183" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-4000" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2183" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2183" connectableBus="BUS-2183">
                <iidm:shuntLinearModel bPerSection="2.274918351800554E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-4000" sectionCount="1" voltageRegulatorOn="false" bus="BUS-4000" connectableBus="BUS-4000">
                <iidm:shuntLinearModel bPerSection="1.6692018005540167E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-4000-2012" r="0.1815" x="11.735548000000001" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2183" bus1="BUS-4000" connectableBus1="BUS-4000" voltageLevelId2="VL-2012" bus2="BUS-2012" connectableBus2="BUS-2012" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1303.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1303.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1303.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-2183-2012" r="0.165528" x="11.199276" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-2183" bus1="BUS-2183" connectableBus1="BUS-2183" voltageLevelId2="VL-2012" bus2="BUS-2012" connectableBus2="BUS-2012" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1365.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1365.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1365.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1365.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4000-4852" r="0.17182" x="11.730708" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-2183" bus1="BUS-4000" connectableBus1="BUS-4000" voltageLevelId2="VL-2012" bus2="BUS-4852" connectableBus2="BUS-4852" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1304.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1304.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1304.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1304.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-2183-4852" r="0.17665999999999998" x="11.261228" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-2183" bus1="BUS-2183" connectableBus1="BUS-2183" voltageLevelId2="VL-2012" bus2="BUS-4852" connectableBus2="BUS-4852" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1358.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1358.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1358.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1358.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-2019">
        <iidm:voltageLevel id="VL-2019" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2019" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2019" loadType="UNDEFINED" p0="72.08" q0="21.3" bus="BUS-2019" connectableBus="BUS-2019"/>
            <iidm:shunt id="SHUNT-2019" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2019" connectableBus="BUS-2019">
                <iidm:shuntLinearModel bPerSection="1.4855371900826447E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2020">
        <iidm:voltageLevel id="VL-2020" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2020" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2020" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2020" connectableBus="BUS-2020">
                <iidm:shuntLinearModel bPerSection="2.0619834710743803E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2021">
        <iidm:voltageLevel id="VL-2021" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2021" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2021" loadType="UNDEFINED" p0="3.9" q0="1.0" bus="BUS-2021" connectableBus="BUS-2021"/>
            <iidm:shunt id="SHUNT-2021" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2021" connectableBus="BUS-2021">
                <iidm:shuntLinearModel bPerSection="7.871900826446282E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2035">
        <iidm:voltageLevel id="VL-2035" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2035" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-2035" energySource="OTHER" minP="333.33" maxP="1000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="666.665" targetV="380.0" targetQ="135.29" bus="BUS-2035" connectableBus="BUS-2035">
                <iidm:minMaxReactiveLimits minQ="-171.27" maxQ="441.85"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2042">
        <iidm:voltageLevel id="VL-2042" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2042" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2042" loadType="UNDEFINED" p0="14.02" q0="6.5" bus="BUS-2042" connectableBus="BUS-2042"/>
            <iidm:shunt id="SHUNT-2042" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2042" connectableBus="BUS-2042">
                <iidm:shuntLinearModel bPerSection="1.8595041322314049E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2043">
        <iidm:voltageLevel id="VL-2043" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2043" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2043" loadType="UNDEFINED" p0="3.2" q0="1.7" bus="BUS-2043" connectableBus="BUS-2043"/>
            <iidm:shunt id="SHUNT-2043" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2043" connectableBus="BUS-2043">
                <iidm:shuntLinearModel bPerSection="1.0330578512396695E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2044">
        <iidm:voltageLevel id="VL-2044" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2044" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2044" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2044" connectableBus="BUS-2044">
                <iidm:shuntLinearModel bPerSection="2.8925619834710747E-6" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2050">
        <iidm:voltageLevel id="VL-2050" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2050" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-2050" energySource="OTHER" minP="666.67" maxP="2000.0" ratedS="100.0" voltageRegulatorOn="true" targetP="1333.335" targetV="380.0" targetQ="349.275" bus="BUS-2050" connectableBus="BUS-2050">
                <iidm:minMaxReactiveLimits minQ="-263.65" maxQ="962.2"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2056">
        <iidm:voltageLevel id="VL-2056" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2056" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2056" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2056" connectableBus="BUS-2056">
                <iidm:shuntLinearModel bPerSection="5.08227700831025E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-4084" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-4084" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-4084" energySource="OTHER" minP="0.0" maxP="600.0" ratedS="100.0" voltageRegulatorOn="true" targetP="300.0" targetV="220.0" targetQ="80.6" bus="BUS-4084" connectableBus="BUS-4084">
                <iidm:minMaxReactiveLimits minQ="-103.74" maxQ="264.94"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2056-4084" r="0.15149200000000002" x="13.0075" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-2056" bus1="BUS-2056" connectableBus1="BUS-2056" voltageLevelId2="VL-4084" bus2="BUS-4084" connectableBus2="BUS-4084" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1176.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1176.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1176.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1176.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-2056-4084-0" r="0.14616800000000002" x="13.249984000000001" g="0.0" b="0.0" ratedU1="372.10625999999996" ratedU2="220.0" voltageLevelId1="VL-2056" bus1="BUS-2056" connectableBus1="BUS-2056" voltageLevelId2="VL-4084" bus2="BUS-4084" connectableBus2="BUS-4084" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1154.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1154.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1154.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-2057">
        <iidm:voltageLevel id="VL-2057" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2057" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2057" loadType="UNDEFINED" p0="120.2" q0="20.5" bus="BUS-2057" connectableBus="BUS-2057"/>
            <iidm:shunt id="SHUNT-2057" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2057" connectableBus="BUS-2057">
                <iidm:shuntLinearModel bPerSection="4.1198347107438023E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2072">
        <iidm:voltageLevel id="VL-2072" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2072" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2072" loadType="UNDEFINED" p0="101.2" q0="2.1" bus="BUS-2072" connectableBus="BUS-2072"/>
            <iidm:shunt id="SHUNT-2072" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2072" connectableBus="BUS-2072">
                <iidm:shuntLinearModel bPerSection="2.6613573407202216E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2078">
        <iidm:voltageLevel id="VL-2078" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2078" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2078" loadType="UNDEFINED" p0="77.19" q0="18.6" bus="BUS-2078" connectableBus="BUS-2078"/>
            <iidm:shunt id="SHUNT-2078" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2078" connectableBus="BUS-2078">
                <iidm:shuntLinearModel bPerSection="4.5867768595041324E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2079">
        <iidm:voltageLevel id="VL-2079" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2079" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2079" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2079" connectableBus="BUS-2079">
                <iidm:shuntLinearModel bPerSection="2.880165289256198E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-4435" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-4435" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-4435" sectionCount="1" voltageRegulatorOn="false" bus="BUS-4435" connectableBus="BUS-4435">
                <iidm:shuntLinearModel bPerSection="7.078789889196676E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-4435-2079" r="0.1815" x="11.5434" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-4435" bus1="BUS-4435" connectableBus1="BUS-4435" voltageLevelId2="VL-2079" bus2="BUS-2079" connectableBus2="BUS-2079" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1325.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1325.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1325.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1325.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4435-2079-0" r="0.17665999999999998" x="11.261228" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-4435" bus1="BUS-4435" connectableBus1="BUS-4435" voltageLevelId2="VL-2079" bus2="BUS-2079" connectableBus2="BUS-2079" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1358.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1358.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1358.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1358.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4435-2079-1" r="0.156332" x="12.941676" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-4435" bus1="BUS-4435" connectableBus1="BUS-4435" voltageLevelId2="VL-2079" bus2="BUS-2079" connectableBus2="BUS-2079" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1182.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1182.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1182.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1182.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-2083">
        <iidm:voltageLevel id="VL-2083" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2083" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2083" loadType="UNDEFINED" p0="121.4" q0="20.2" bus="BUS-2083" connectableBus="BUS-2083"/>
            <iidm:shunt id="SHUNT-2083" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2083" connectableBus="BUS-2083">
                <iidm:shuntLinearModel bPerSection="3.4318181818181816E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-2174" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2174" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-3082" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-6224" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2174" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2174" connectableBus="BUS-2174">
                <iidm:shuntLinearModel bPerSection="4.2794862880886423E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-3082" sectionCount="1" voltageRegulatorOn="false" bus="BUS-3082" connectableBus="BUS-3082">
                <iidm:shuntLinearModel bPerSection="5.199171606648199E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-6224" sectionCount="1" voltageRegulatorOn="false" bus="BUS-6224" connectableBus="BUS-6224">
                <iidm:shuntLinearModel bPerSection="4.0852344182825486E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-3082-2083" r="0.171336" x="13.92226" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2174" bus1="BUS-3082" connectableBus1="BUS-3082" voltageLevelId2="VL-2083" bus2="BUS-2083" connectableBus2="BUS-2083" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1099.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1099.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1099.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1099.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-6224-2083" r="0.171336" x="13.123175999999999" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-2174" bus1="BUS-6224" connectableBus1="BUS-6224" voltageLevelId2="VL-2083" bus2="BUS-2083" connectableBus2="BUS-2083" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1165.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1165.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1165.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1165.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-2174-2083" r="0.33638" x="22.98032" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-2174" bus1="BUS-2174" connectableBus1="BUS-2174" voltageLevelId2="VL-2083" bus2="BUS-2083" connectableBus2="BUS-2083" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="666.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="666.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="666.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="666.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="666.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="666.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-2085">
        <iidm:voltageLevel id="VL-2085" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2085" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-2085" energySource="OTHER" minP="0.0" maxP="200.0" ratedS="100.0" voltageRegulatorOn="true" targetP="100.0" targetV="380.0" targetQ="26.1" bus="BUS-2085" connectableBus="BUS-2085">
                <iidm:minMaxReactiveLimits minQ="-36.19" maxQ="88.39"/>
            </iidm:generator>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2088">
        <iidm:voltageLevel id="VL-2088" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2088" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2088" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2088" connectableBus="BUS-2088">
                <iidm:shuntLinearModel bPerSection="1.2438016528925618E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2089">
        <iidm:voltageLevel id="VL-2089" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2089" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2089" loadType="UNDEFINED" p0="199.86" q0="56.93" bus="BUS-2089" connectableBus="BUS-2089"/>
            <iidm:shunt id="SHUNT-2089" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2089" connectableBus="BUS-2089">
                <iidm:shuntLinearModel bPerSection="9.675619834710744E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2101">
        <iidm:voltageLevel id="VL-2101" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2101" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2101" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2101" connectableBus="BUS-2101">
                <iidm:shuntLinearModel bPerSection="2.653739612188366E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2128">
        <iidm:voltageLevel id="VL-2128" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2128" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2128" loadType="UNDEFINED" p0="79.09" q0="18.7" bus="BUS-2128" connectableBus="BUS-2128"/>
            <iidm:shunt id="SHUNT-2128" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2128" connectableBus="BUS-2128">
                <iidm:shuntLinearModel bPerSection="2.2314049586776862E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2129">
        <iidm:voltageLevel id="VL-2129" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2129" v="380.0" angle="0.0"/>
                <iidm:bus id="BUS-4598" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2129" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2129" connectableBus="BUS-2129">
                <iidm:shuntLinearModel bPerSection="3.9256589335180057E-4" maximumSectionCount="1"/>
            </iidm:shunt>
            <iidm:shunt id="SHUNT-4598" sectionCount="1" voltageRegulatorOn="false" bus="BUS-4598" connectableBus="BUS-4598">
                <iidm:shuntLinearModel bPerSection="3.6674822022160665E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-5110" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-5110" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-5110" energySource="OTHER" minP="-70.01" maxP="100.0" ratedS="100.0" voltageRegulatorOn="true" targetP="14.995" targetV="220.0" targetQ="13.39" bus="BUS-5110" connectableBus="BUS-5110">
                <iidm:minMaxReactiveLimits minQ="-11.5" maxQ="38.28"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-2129-5110" r="0.391556" x="21.550584" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-2129" bus1="BUS-2129" connectableBus1="BUS-2129" voltageLevelId2="VL-5110" bus2="BUS-5110" connectableBus2="BUS-5110" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="710.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="710.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="710.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="710.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="710.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="710.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-4598-5110" r="0.321376" x="21.716112" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-2129" bus1="BUS-4598" connectableBus1="BUS-4598" voltageLevelId2="VL-5110" bus2="BUS-5110" connectableBus2="BUS-5110" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="704.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="704.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="704.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="704.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="704.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="704.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-2132">
        <iidm:voltageLevel id="VL-2132" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2132" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2132" loadType="UNDEFINED" p0="107.3" q0="14.2" bus="BUS-2132" connectableBus="BUS-2132"/>
            <iidm:shunt id="SHUNT-2132" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2132" connectableBus="BUS-2132">
                <iidm:shuntLinearModel bPerSection="4.1797520661157026E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL-3346" nominalV="380.0" lowVoltageLimit="342.0" highVoltageLimit="418.00000000000006" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-3346" v="380.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="GEN-3346" energySource="OTHER" minP="0.0" maxP="80.0" ratedS="100.0" voltageRegulatorOn="true" targetP="40.0" targetV="380.0" targetQ="12.17" bus="BUS-3346" connectableBus="BUS-3346">
                <iidm:minMaxReactiveLimits minQ="-12.76" maxQ="37.1"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="TWT-3346-2132" r="0.371228" x="21.319716" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-3346" bus1="BUS-3346" connectableBus1="BUS-3346" voltageLevelId2="VL-2132" bus2="BUS-2132" connectableBus2="BUS-2132" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="717.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="717.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="717.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="717.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="717.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="717.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-3346-2132-0" r="0.14616800000000002" x="12.618848" g="0.0" b="0.0" ratedU1="355.7446" ratedU2="220.0" voltageLevelId1="VL-3346" bus1="BUS-3346" connectableBus1="BUS-3346" voltageLevelId2="VL-2132" bus2="BUS-2132" connectableBus2="BUS-2132" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1212.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1212.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="591.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="1212.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="1212.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
        <iidm:twoWindingsTransformer id="TWT-3346-2132-1" r="0.4114" x="19.307727999999997" g="0.0" b="0.0" ratedU1="373.21434" ratedU2="220.0" voltageLevelId1="VL-3346" bus1="BUS-3346" connectableBus1="BUS-3346" voltageLevelId2="VL-2132" bus2="BUS-2132" connectableBus2="BUS-2132" selectedOperationalLimitsGroupId1="DEFAULT" selectedOperationalLimitsGroupId2="DEFAULT">
            <iidm:operationalLimitsGroup1 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="792.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="792.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="792.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup1>
            <iidm:operationalLimitsGroup2 id="DEFAULT">
                <iidm:apparentPowerLimits permanentLimit="792.0">
                    <iidm:temporaryLimit name="RateB" acceptableDuration="1200" value="792.0"/>
                    <iidm:temporaryLimit name="RateC" acceptableDuration="60" value="792.0"/>
                </iidm:apparentPowerLimits>
            </iidm:operationalLimitsGroup2>
        </iidm:twoWindingsTransformer>
    </iidm:substation>
    <iidm:substation id="SUB-2142">
        <iidm:voltageLevel id="VL-2142" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2142" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:shunt id="SHUNT-2142" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2142" connectableBus="BUS-2142">
                <iidm:shuntLinearModel bPerSection="1.5764462809917353E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2155">
        <iidm:voltageLevel id="VL-2155" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2155" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2155" loadType="UNDEFINED" p0="63.67" q0="20.2" bus="BUS-2155" connectableBus="BUS-2155"/>
            <iidm:shunt id="SHUNT-2155" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2155" connectableBus="BUS-2155">
                <iidm:shuntLinearModel bPerSection="1.2665289256198346E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2161">
        <iidm:voltageLevel id="VL-2161" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2161" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2161" loadType="UNDEFINED" p0="35.66" q0="-9.39" bus="BUS-2161" connectableBus="BUS-2161"/>
            <iidm:shunt id="SHUNT-2161" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2161" connectableBus="BUS-2161">
                <iidm:shuntLinearModel bPerSection="1.6301652892561984E-4" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2166">
        <iidm:voltageLevel id="VL-2166" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2166" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
            <iidm:load id="LOAD-2166" loadType="UNDEFINED" p0="20.92" q0="7.7" bus="BUS-2166" connectableBus="BUS-2166"/>
            <iidm:shunt id="SHUNT-2166" sectionCount="1" voltageRegulatorOn="false" bus="BUS-2166" connectableBus="BUS-2166">
                <iidm:shuntLinearModel bPerSection="2.4999999999999998E-5" maximumSectionCount="1"/>
            </iidm:shunt>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="SUB-2177">
        <iidm:voltageLevel id="VL-2177" nominalV="220.0" lowVoltageLimit="198.0" highVoltageLimit="242.00000000000003" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="BUS-2177" v="220.0" angle="0.0"/>
            </iidm:busBreakerTopology>
